# IPS — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters

- **Component ID:** IPS
- **Type:** Control panel (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Influent Pump Station
- **Status:** New · **Bid Item:** 6 · **Tag level:** Unresolved

## Summary

Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters; new work; area: Influent Pump Station [Unresolved — see Open issues]. Shown on E4.1; E6.1; E6.3; E7.0; E7.2; E8.1; E8.2; E8.3; E8.4; E8.5; E8.6; E9.1: E6.1 one-line label "IPS INFLUENT PUMP STATION CONTROL PANEL - 480V, THREE PHASE, 3 WIRE, NEMA 4X SS" (plans_10 p.2); E4.1 plan label (plans_9 p.6) [Unresolved]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. Fed from MCC 60/3 via P-ICP [Unresolved].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 plan label (plans_9 p.6)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 one-line label "IPS INFLUENT PUMP STATION CONTROL PANEL - 480V, THREE PHASE, 3 WIRE, NEMA 4X SS" (plans_10 p.2)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-ICP 2" 3 #4 + #10 G and S-ICP (plans_10 p.4)
- [E7.0 — Control System Overview](../../Drawings/077%20E7.0%20-%20Control%20System%20Overview.md): E7.0 (plans_10 p.5)
- [E7.2 — Main PLC Control Panel — Power Wiring Diagram](../../Drawings/079%20E7.2%20-%20Main%20PLC%20Control%20Panel%20-%20Power%20Wiring%20Diagram.md): E7.2 typical power wiring (plans_10 p.7)
- [E8.1 — Influent Pump Station Control Panel Elevations](../../Drawings/085%20E8.1%20-%20Influent%20Pump%20Station%20Control%20Panel%20Elevations.md): E8.1 elevations, swing-out door detail, backpanel and key notes 1–4 (plans_11 p.5)
- [E8.2 — Influent Pump Station Control Panel — Power Wiring Diagram](../../Drawings/086%20E8.2%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Power%20Wiring%20Diagram.md): E8.2 power and pump control wiring (plans_11 p.6)
- [E8.3 — Influent Pump Station Control Panel — Digital Inputs](../../Drawings/087%20E8.3%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Digital%20Inputs.md): E8.3–E8.6 I/O (plans_11 pp.7–8; plans_12 pp.1–2)
- [E8.4 — Influent Pump Station Control Panel — Digital Outputs](../../Drawings/088%20E8.4%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Digital%20Outputs.md): E8.3–E8.6 I/O (plans_11 pp.7–8; plans_12 pp.1–2)
- [E8.5 — Influent Pump Station Control Panel — Analog Inputs](../../Drawings/089%20E8.5%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Analog%20Inputs.md): E8.3–E8.6 I/O (plans_11 pp.7–8; plans_12 pp.1–2)
- [E8.6 — Influent Pump Station Control Panel — Analog Outputs](../../Drawings/090%20E8.6%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Analog%20Outputs.md): E8.3–E8.6 I/O (plans_11 pp.7–8; plans_12 pp.1–2)
- [E9.1 — Blower Building Motor Control Center Elevation](../../Drawings/091%20E9.1%20-%20Blower%20Building%20Motor%20Control%20Center%20Elevation.md): E9.1 MCC feeder NP-2E (plans_12 p.3)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): 26 80 00 ¶2.02 A.3.b "Influent Control Panel" (p.357)
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.1; E6.3; E7.0; E7.2; E8.1; E8.2; E8.3; E8.4; E8.5; E8.6; E9.1; 26 80 00

## Open issues

- Known Issues item 2: Influent pump starters: IPS panel or MCC (Unresolved; Issues #2)
- Known Issues item 3: Dewatering ventilation: continuous or only during dewatering, and how the fans are controlled (Unresolved; Issues #14)
- Known Issues item 5: Backup high-level floats start the wrong-size pumps (Unresolved; Issues #9)
- Known Issues item 6: Low-level float on the E10.1 detail only (Unresolved; Issues #12)
- Known Issues item 11: Influent pump 2 input list (Unresolved; Issues #10)

## Other issues that mention this tag

- Issues #11: Treatment Building ventilation control panel feed: LP1 (E9.3) vs LP2 circuit 5 (E4.1, E6.2) (Unresolved)
- Issues #18: Phase I scope of the "future" Train 1 and 2 provisions (Unresolved)

## Related components

- [IP-1](IP-1.md) — Influent Pump No.1, 3 HP, explosion-proof (XP), 4.8 FLA
- [IP-2](IP-2.md) — Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA
- [IP-3](IP-3.md) — Influent Pump No.3, 5 HP, explosion-proof (XP), 7.6 FLA
- [IP-4](IP-4.md) — Influent Pump No.4, 5 HP, explosion-proof (XP), 7.6 FLA
- [LP2](LP2.md) — Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted
- [MCC](../Blower%20Building/MCC.md) — Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER
- [T3](T3.md) — Transformer T3, 10 kVA, 480–120/240V (inside IPS panel; feeds LP2)

## Tags

IPS; Control panel; Influent Pump Station; E4.1; E6.1; E6.3; E7.0; E7.2; E8.1; E8.2; E8.3; E8.4; E8.5; E8.6; E9.1; 26 80 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | IPS |
| Name | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Influent Pump Station |
| Discipline | Controls |
| Drawing Sheets | E4.1; E6.1; E6.3; E7.0; E7.2; E8.1; E8.2; E8.3; E8.4; E8.5; E8.6; E9.1 |
| Spec Sections | 26 80 00 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E4.1; E6.1; E6.3; E7.0; E7.2; E8.1; E8.2; E8.3; E8.4; E8.5; E8.6; E9.1; 26 80 00 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Unresolved |
| Source Citation | E6.1 one-line label "IPS INFLUENT PUMP STATION CONTROL PANEL - 480V, THREE PHASE, 3 WIRE, NEMA 4X SS" (plans_10 p.2); E4.1 plan label (plans_9 p.6); E6.3 P-ICP 2" 3 #4 + #10 G and S-ICP (plans_10 p.4); E7.0 (plans_10 p.5); E8.1 elevations, swing-out door detail, backpanel and key notes 1–4 (plans_11 p.5); E7.2 typical power wiring (plans_10 p.7); E8.2 power and pump control wiring (plans_11 p.6); E8.3–E8.6 I/O (plans_11 pp.7–8; plans_12 pp.1–2); E9.1 MCC feeder NP-2E (plans_12 p.3); 26 80 00 ¶2.02 A.3.b "Influent Control Panel" (p.357); Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | Fed from MCC 60/3 via P-ICP. Starters: 15/3 IP-1, IP-2; 20/3 IP-3, IP-4, each contactor and overload (full-voltage by symbol — Inferred); 30/2 to T3. Takes floats/transducer, five flow meters, influent sampler and polymer flow pace, dewatering skid Cat 6; drives the WAS solenoids (P-WSV). E6.3 calls it "influent control panel". Network switch per E0.3 key note 1 and E7.0. System integrator designs the panel (E7.0 gen. note 1). Status New inferred: new one-line equipment.; E8.1: NEMA 4X Type 316 SS with drip shield on a concrete equipment pad per civil; lockable outer door, swing-out inner door with per-pump HOA, run, fail, seal fail, overtemperature and reset, four float-activated lights with test buttons, wet well level display; main 480 V disconnect, LP2 and its transformer, phase monitor, pump breakers and full-voltage NEMA starters for influent pumps 1–4 (confirms the E6.1 symbols), seal-fail relays from the pump manufacturer, intrinsic safety barriers for floats and transducer, flow transmitters for influent, Cell 1 (future space), Cell 2, Cell 3 and plant drain, panel heater (800 W per E7.2) and thermostat, area light HOA, GFCI receptacle.; E8.2: surge suppressor, phase-fail relay, CPT1, starter and overload per pump, high-float bypass of the PLC contact. I/O: two 16-point input cards (32 of 32 used; general note 2 wants 20% spare, so a third card — Inferred), one 16-point output card (11 used), one 8-channel analog input card (3 used), one 8-channel analog output card (2 used). Hardwired high-float circuit with TDR1–4 (0–60 s) and CRH1–4. Unresolved: starter location (E6.3/E8.3 say MCC), pump 2 input list, float-to-pump mapping — see Issues. |
