# LP2 — Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted

- **Component ID:** LP2
- **Type:** Panelboard (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Influent Pump Station
- **Status:** New · **Bid Item:** 6 · **Tag level:** Inferred

## Summary

Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted; new work; area: Influent Pump Station [Inferred — basis in the Ledger notes]. Shown on E4.1; E6.1; E6.2; E8.1: E6.2 Panel LP2 schedule dated September 15, 2022 (plans_10 p.3); E6.1 load center via T3 and load calcs (plans_10 p.2) [Inferred]. Governing Division 26 section(s): 26 24 16; submittals Y, testing/startup Y (26 24 16 ¶1.02 p.300 (catalog data per 26 05 00); 26 24 16 ¶3.03 pp.303–304 (inspection, phase load balancing within 20%, torque check)) [Verified]. Loads: pump station control circuits, wall pack lighting, ventilation control panel, EF-3/EF-4/EF-5, H2S and methane sensors, polymer feed pump and influent sampler receptacles; demand 7.8 kVA, 32.3 A [Inferred].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 circuit callouts LP2-2 to LP2-11 (plans_9 p.6)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 load center via T3 and load calcs (plans_10 p.2)
- [E6.2 — Electrical Panel Schedules](../../Drawings/075%20E6.2%20-%20Electrical%20Panel%20Schedules.md): E6.2 Panel LP2 schedule dated September 15, 2022 (plans_10 p.3)
- [E8.1 — Influent Pump Station Control Panel Elevations](../../Drawings/085%20E8.1%20-%20Influent%20Pump%20Station%20Control%20Panel%20Elevations.md): E8.1 "120/240V PANEL LP2 WITH TRANSFORMER AND OVERCURRENT PROTECTION (NOT SHOWN)" inside the IPS panel (plans_11 p.5)
- [26 24 16 — Panelboards](../../Specifications/26%2024%2016%20-%20Panelboards.md): 26 24 16 ¶2.02 H: surge arrester with indicator required on every panel — not shown on the E6.2 schedule; complementary per 26 05 00 ¶1.011 B.
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.1; E6.2; E8.1; 26 24 16

## Open issues

- Known Issues item 8: Ventilation control panel fed from LP1 or LP2 (Unresolved; Issues #11)

## Other issues that mention this tag

- Issues #5: One building, two names: "Dewatering Building" vs "Treatment Building" (Inferred)
- Issues #17: UV-area pole light (P-LT) has no panel circuit (Unresolved)
- Issues #26: Dewatering Building ventilation sets its area classification; E&C provides fans, gas sensors and alarm (Unresolved)
- Issues #31: Treatment Building exhaust fans EF-3, EF-4, EF-5 (Inferred)

## Related components

- [EF-3](../Treatment%20Building/EF-3.md) — Exhaust Fan EF-3, Treatment Building, motor marked 1/2, circuit LP2-7 (1,127 VA)
- [EF-4](../Treatment%20Building/EF-4.md) — Exhaust Fan EF-4, Treatment Building, motor marked 1/2, circuit LP2-9 (1,127 VA)
- [EF-5](../Treatment%20Building/EF-5.md) — Exhaust Fan EF-5, Treatment Building, motor marked 1/2, circuit LP2-11 (1,127 VA)
- [IPS](IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters
- [T3](T3.md) — Transformer T3, 10 kVA, 480–120/240V (inside IPS panel; feeds LP2)

## Tags

LP2; Panelboard; Influent Pump Station; E4.1; E6.1; E6.2; E8.1; 26 24 16; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | LP2 |
| Name | Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Influent Pump Station |
| Discipline | Electrical |
| Drawing Sheets | E4.1; E6.1; E6.2; E8.1 |
| Spec Sections | 26 24 16 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E4.1; E6.1; E6.2; E8.1; 26 24 16 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E6.2 Panel LP2 schedule dated September 15, 2022 (plans_10 p.3); E6.1 load center via T3 and load calcs (plans_10 p.2); E4.1 circuit callouts LP2-2 to LP2-11 (plans_9 p.6); E8.1 "120/240V PANEL LP2 WITH TRANSFORMER AND OVERCURRENT PROTECTION (NOT SHOWN)" inside the IPS panel (plans_11 p.5); Submittal: 26 24 16 ¶1.02 p.300 (catalog data per 26 05 00); Testing/startup: 26 24 16 ¶3.03 pp.303–304 (inspection, phase load balancing within 20%, torque check) |
| Notes | Loads: pump station control circuits, wall pack lighting, ventilation control panel, EF-3/EF-4/EF-5, H2S and methane sensors, polymer feed pump and influent sampler receptacles; demand 7.8 kVA, 32.3 A. Printed LP2 (E4.1, E6.2) and LP-2 (E6.1 load calcs). Status New inferred.; 26 24 16 ¶2.02 H: surge arrester with indicator required on every panel — not shown on the E6.2 schedule; complementary per 26 05 00 ¶1.011 B. |
