# PROPOSED-Influent-Flow-Meter — Influent magnetic flow meter, Endress+Hauser Promag W400, Class I Div 2, EtherNet/IP, remote transmitter at the IPS panel, two 316L grounding rings

- **Component ID:** PROPOSED-Influent-Flow-Meter
- **Type:** Flow meter (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; Add. 4 (issued February 9, 2023): Add. 4 p.2, 26 80 00 ¶2.04 D (Promag L400 replaced by W400) — Add. 4 governs; drawing already shows W400
- **Area/Building:** Influent Pump Station
- **Status:** New · **Bid Item:** 6 · **Tag level:** Inferred

## Summary

Influent magnetic flow meter, Endress+Hauser Promag W400, Class I Div 2, EtherNet/IP, remote transmitter at the IPS panel, two 316L grounding rings; new work; area: Influent Pump Station [Inferred — basis in the Ledger notes]. Shown on E4.1; E6.3; E7.0; E8.1; E10.2: E4.1 key note 2 and plan label "INFLUENT FLOW METER" (plans_9 p.6); E6.3 S-FMIN factory coil and electrode cables (plans_10 p.4) [Inferred]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. Addendum 4: Add. 4 p.2, 26 80 00 ¶2.04 D (Promag L400 replaced by W400) — Add. 4 governs; drawing already shows W400 [Verified]. Size per civil drawings (key note 2) [Inferred].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 key note 2 and plan label "INFLUENT FLOW METER" (plans_9 p.6)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 S-FMIN factory coil and electrode cables (plans_10 p.4)
- [E7.0 — Control System Overview](../../Drawings/077%20E7.0%20-%20Control%20System%20Overview.md): E7.0 (plans_10 p.5)
- [E8.1 — Influent Pump Station Control Panel Elevations](../../Drawings/085%20E8.1%20-%20Influent%20Pump%20Station%20Control%20Panel%20Elevations.md): E8.1 key note 2 transmitter "INFLUENT" in the IPS panel (plans_11 p.5)
- [E10.2 — Electrical Details — Sheet 2](../../Drawings/095%20E10.2%20-%20Electrical%20Details%20-%20Sheet%202.md): E10.2 flow meter summary item 1 "INFLUENT FLOW METER. SIZE: 6"" (plans_12 p.7)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)
- [Add. 4 p.2 — Specification items](../../Addendum%204/Add%204%20p02%20-%20Specification%20items.md): Add. 4 p.2, 26 80 00 ¶2.04 D (Promag L400 replaced by W400) — Add. 4 governs
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.3; E7.0; E8.1; E10.2

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [IPS](IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters

## Tags

PROPOSED-Influent-Flow-Meter; Flow meter; Influent Pump Station; E4.1; E6.3; E7.0; E8.1; E10.2; 26 80 00; Add. 4; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Influent-Flow-Meter |
| Name | Influent magnetic flow meter, Endress+Hauser Promag W400, Class I Div 2, EtherNet/IP, remote transmitter at the IPS panel, two 316L grounding rings |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Influent Pump Station |
| Discipline | Controls |
| Drawing Sheets | E4.1; E6.3; E7.0; E8.1; E10.2 |
| Spec Sections | 26 80 00 |
| Addenda | Add. 4 p.2, 26 80 00 ¶2.04 D (Promag L400 replaced by W400) — Add. 4 governs; drawing already shows W400 |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E4.1; E6.3; E7.0; E8.1; E10.2 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E4.1 key note 2 and plan label "INFLUENT FLOW METER" (plans_9 p.6); E6.3 S-FMIN factory coil and electrode cables (plans_10 p.4); E7.0 (plans_10 p.5); E8.1 key note 2 transmitter "INFLUENT" in the IPS panel (plans_11 p.5); E10.2 flow meter summary item 1 "INFLUENT FLOW METER. SIZE: 6"" (plans_12 p.7); Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | Size per civil drawings (key note 2). Status New inferred: specified by make and model and wired on new conduit.; Size 6 in, in a vault with submersible kit, transmitter in the IPS panel (E10.2). Key note 1 says "size per civil drawings" — cross-check listed in Issues. |
