# PROPOSED-Influent-Pump-Local-Disconnects — Influent pump motor local disconnects (4) on the building wall within sight of the wet well; outdoor enclosures lockable Type 316 SS with drip shields

- **Component ID:** PROPOSED-Influent-Pump-Local-Disconnects
- **Type:** Disconnect switch (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Influent Pump Station
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified-Visual

## Summary

Influent pump motor local disconnects (4) on the building wall within sight of the wet well; outdoor enclosures lockable Type 316 SS with drip shields; new work; area: Influent Pump Station [Verified-Visual]. Shown on E4.1; E6.1: E4.1 key note 9, plan label "INFLUENT PUMP MOTOR DISCONNECTS - TYP OF 4" and gen. note 4 (plans_9 p.6); E6.1 key note 4 (plans_10 p.2) [Verified-Visual]. Governing Division 26 section(s): 26 28 16; submittals Y, testing/startup N (26 28 16 ¶1.03 p.314 (catalog data per 26 05 00 ¶1.012)) [Verified]. Final location coordinated during construction (key note 9) [Verified-Visual].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 key note 9, plan label "INFLUENT PUMP MOTOR DISCONNECTS - TYP OF 4" and gen. note 4 (plans_9 p.6)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 key note 4 (plans_10 p.2)
- [26 28 16 — Disconnects and Switches](../../Specifications/26%2028%2016%20-%20Disconnects%20and%20Switches.md): Submittal: 26 28 16 ¶1.03 p.314 (catalog data per 26 05 00 ¶1.012)
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.1

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-Influent-Pump-Local-Disconnects; Disconnect switch; Influent Pump Station; E4.1; E6.1; 26 28 16; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Influent-Pump-Local-Disconnects |
| Name | Influent pump motor local disconnects (4) on the building wall within sight of the wet well; outdoor enclosures lockable Type 316 SS with drip shields |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Influent Pump Station |
| Discipline | Electrical |
| Drawing Sheets | E4.1; E6.1 |
| Spec Sections | 26 28 16 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | N |
| Wiki Note(s) | E4.1; E6.1 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E4.1 key note 9, plan label "INFLUENT PUMP MOTOR DISCONNECTS - TYP OF 4" and gen. note 4 (plans_9 p.6); E6.1 key note 4 (plans_10 p.2); Submittal: 26 28 16 ¶1.03 p.314 (catalog data per 26 05 00 ¶1.012) |
| Notes | Final location coordinated during construction (key note 9). |
