# PROPOSED-Influent-Sampler — Influent sampler (Owner-furnished, contractor-installed); 120 V GFCI receptacle LP2-8 and 4–20 mA flow pace

- **Component ID:** PROPOSED-Influent-Sampler
- **Type:** Sampler (assigned from the tag and name)
- **Discipline:** Process-Mechanical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Influent Pump Station
- **Status:** Not stated · **Bid Item:** 6 (installation, receptacle, flow-pace signal); sampler Owner-furnished · **Tag level:** Verified-Visual
- **Cross-lane:** Process & Mechanical

## Summary

Influent sampler (Owner-furnished, contractor-installed); 120 V GFCI receptacle LP2-8 and 4–20 mA flow pace; status not stated on the drawings; area: Influent Pump Station [Verified-Visual]. Shown on E4.1; E6.2; E6.3; E8.6: E4.1 key note 6 and plan label (plans_9 p.6); E6.2 LP2 circuit 8 (plans_10 p.3) [Verified-Visual]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]; its governing specification sits with Process & Mechanical [Inferred from the cross-lane note]. Which lane installs the sampler itself is not stated — see Issues [Verified-Visual].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 key note 6 and plan label (plans_9 p.6)
- [E6.2 — Electrical Panel Schedules](../../Drawings/075%20E6.2%20-%20Electrical%20Panel%20Schedules.md): E6.2 LP2 circuit 8 (plans_10 p.3)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 S-FP1 (plans_10 p.4)
- [E8.6 — Influent Pump Station Control Panel — Analog Outputs](../../Drawings/090%20E8.6%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Analog%20Outputs.md): E8.6 analog output 0 "INFLUENT SAMPLER FLOW PACE" (plans_12 p.2)
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.2; E6.3; E8.6; 26 80 00

## Open issues

- Known Issues item 22: Who installs the Owner-furnished samplers (Unresolved; Issues #32)

## Related components

- [LP2](LP2.md) — Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted

## Tags

PROPOSED-Influent-Sampler; Sampler; Influent Pump Station; E4.1; E6.2; E6.3; E8.6; Bid Item 6 (installation, receptacle, flow-pace signal); sampler Owner-furnished

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Influent-Sampler |
| Name | Influent sampler (Owner-furnished, contractor-installed); 120 V GFCI receptacle LP2-8 and 4–20 mA flow pace |
| Bid Item | 6 (installation, receptacle, flow-pace signal); sampler Owner-furnished |
| Lane | Electrical & Controls |
| Area/Building | Influent Pump Station |
| Discipline | Process-Mechanical |
| Drawing Sheets | E4.1; E6.2; E6.3; E8.6 |
| Spec Sections | — |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E4.1; E6.2; E6.3; E8.6; 26 80 00 |
| Status | Not stated |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E4.1 key note 6 and plan label (plans_9 p.6); E6.2 LP2 circuit 8 (plans_10 p.3); E6.3 S-FP1 (plans_10 p.4); E8.6 analog output 0 "INFLUENT SAMPLER FLOW PACE" (plans_12 p.2); 26 80 00 ¶3.09 D (p.374): Owner-provided samplers; 4–20 mA flow pace from the PLC matching the influent flow meter |
| Notes | Cross-lane: Process & Mechanical. Which lane installs the sampler itself is not stated — see Issues. |
