# T3 — Transformer T3, 10 kVA, 480–120/240V (inside IPS panel; feeds LP2)

- **Component ID:** T3
- **Type:** Transformer (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Influent Pump Station
- **Status:** New · **Bid Item:** 6 · **Tag level:** Inferred

## Summary

Transformer T3, 10 kVA, 480–120/240V (inside IPS panel; feeds LP2); new work; area: Influent Pump Station [Inferred — basis in the Ledger notes]. Shown on E6.1; E8.1: E6.1 one-line and load calculations "LP-2 influent pump station load center 10 kVA" (plans_10 p.2); E8.1 LP2 "with transformer" inside the IPS panel (plans_11 p.5) [Inferred]. Governing Division 26 section(s): 26 22 13; submittals Y, testing/startup N (26 22 13 ¶1.05 p.297 (catalog data per 26 05 00)) [Verified]. Fed from IPS 30/2 [Inferred].

## Related documents — where it appears

- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 one-line and load calculations "LP-2 influent pump station load center 10 kVA" (plans_10 p.2)
- [E8.1 — Influent Pump Station Control Panel Elevations](../../Drawings/085%20E8.1%20-%20Influent%20Pump%20Station%20Control%20Panel%20Elevations.md): E8.1 LP2 "with transformer" inside the IPS panel (plans_11 p.5)
- [26 22 13 — Dry Type Transformers](../../Specifications/26%2022%2013%20-%20Dry%20Type%20Transformers.md): Submittal: 26 22 13 ¶1.05 p.297 (catalog data per 26 05 00)
- Document notes in `Electrical_and_Controls_Wiki.md`: E6.1; E8.1; 26 22 13

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [IPS](IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters
- [LP2](LP2.md) — Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted

## Tags

T3; Transformer; Influent Pump Station; E6.1; E8.1; 26 22 13; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | T3 |
| Name | Transformer T3, 10 kVA, 480–120/240V (inside IPS panel; feeds LP2) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Influent Pump Station |
| Discipline | Electrical |
| Drawing Sheets | E6.1; E8.1 |
| Spec Sections | 26 22 13 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | N |
| Wiki Note(s) | E6.1; E8.1; 26 22 13 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E6.1 one-line and load calculations "LP-2 influent pump station load center 10 kVA" (plans_10 p.2); E8.1 LP2 "with transformer" inside the IPS panel (plans_11 p.5); Submittal: 26 22 13 ¶1.05 p.297 (catalog data per 26 05 00) |
| Notes | Fed from IPS 30/2. Status New inferred: part of the new IPS panel.; Mounted inside the IPS panel (E8.1). |
