# DW-1 — Dewatering skid with skid control panel DW-1: pre-wired and factory tested, UL/ETL labeled per WA L&I, 15 HP, 480 V 3-ph; skid PLC, operator interface and network switch

- **Component ID:** DW-1
- **Type:** Process equipment package (assigned from the tag and name)
- **Discipline:** Process-Mechanical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Status:** New · **Bid Item:** 1 (equipment, Inferred per 04); 6 (power and control) · **Tag level:** Verified-Visual
- **Cross-lane:** Process & Mechanical

## Summary

Dewatering skid with skid control panel DW-1: pre-wired and factory tested, UL/ETL labeled per WA L&I, 15 HP, 480 V 3-ph; skid PLC, operator interface and network switch; new work; area: Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) [Verified-Visual]. Shown on E4.1; E6.1; E6.3; E7.0; E9.1: E4.1 key note 4 and plan tag DW-1 "DEWATERING SKID CONTROL PANEL" (plans_9 p.6); E6.1 MCC 60/3 and load calcs 15 HP (plans_10 p.2) [Verified-Visual]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]; its governing specification sits with Process & Mechanical [Inferred from the cross-lane note]. Dewatering equipment spec is in that lane [Verified-Visual].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 key note 4 and plan tag DW-1 "DEWATERING SKID CONTROL PANEL" (plans_9 p.6)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 MCC 60/3 and load calcs 15 HP (plans_10 p.2)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-DW-1 1" 3 #4 + #10 G, S-DW1 Cat 6 (plans_10 p.4)
- [E7.0 — Control System Overview](../../Drawings/077%20E7.0%20-%20Control%20System%20Overview.md): E7.0 (plans_10 p.5)
- [E9.1 — Blower Building Motor Control Center Elevation](../../Drawings/091%20E9.1%20-%20Blower%20Building%20Motor%20Control%20Center%20Elevation.md): E9.1 NP-2D "DEWATERING SKID / FEEDER" (plans_12 p.3)
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.1; E6.3; E7.0; E9.1

## Open issues

- None open for this component in the Known Issues list.

## Other issues that mention this tag

- Issues #28: Influent, WAS, sludge and dewatering process equipment (Inferred)

## Related components

- [IPS](../Influent%20Pump%20Station/IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters
- [MCC](../Blower%20Building/MCC.md) — Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER

## Tags

DW-1; Process equipment package; Treatment Building; E4.1; E6.1; E6.3; E7.0; E9.1; Bid Item 1 (equipment, Inferred per 04); 6 (power and control)

## Ledger record

| Field | Value |
|---|---|
| Tag | DW-1 |
| Name | Dewatering skid with skid control panel DW-1: pre-wired and factory tested, UL/ETL labeled per WA L&I, 15 HP, 480 V 3-ph; skid PLC, operator interface and network switch |
| Bid Item | 1 (equipment, Inferred per 04); 6 (power and control) |
| Lane | Electrical & Controls |
| Area/Building | Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) |
| Discipline | Process-Mechanical |
| Drawing Sheets | E4.1; E6.1; E6.3; E7.0; E9.1 |
| Spec Sections | — |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E4.1; E6.1; E6.3; E7.0; E9.1 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E4.1 key note 4 and plan tag DW-1 "DEWATERING SKID CONTROL PANEL" (plans_9 p.6); E6.1 MCC 60/3 and load calcs 15 HP (plans_10 p.2); E6.3 P-DW-1 1" 3 #4 + #10 G, S-DW1 Cat 6 (plans_10 p.4); E7.0 (plans_10 p.5); E9.1 NP-2D "DEWATERING SKID / FEEDER" (plans_12 p.3) |
| Notes | Cross-lane: Process & Mechanical. Dewatering equipment spec is in that lane. E&C: 480 V feeder from the MCC and Cat 6 to the IPS panel. Generator factor 0 (E6.1). |
