# EF-4 — Exhaust Fan EF-4, Treatment Building, motor marked 1/2, circuit LP2-9 (1,127 VA)

- **Component ID:** EF-4
- **Type:** Fan (assigned from the tag and name)
- **Discipline:** Process-Mechanical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Status:** New · **Bid Item:** 1 (equipment, Inferred per 04); 6 (power and control) · **Tag level:** Inferred
- **Cross-lane:** Process & Mechanical

## Summary

Exhaust Fan EF-4, Treatment Building, motor marked 1/2, circuit LP2-9 (1,127 VA); new work; area: Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) [Inferred — basis in the Ledger notes]. Shown on E4.1; E6.2; E8.3; E9.3: E4.1 plan label and circuit, key notes 3 and 7 (plans_9 p.6); E6.2 LP2 circuit 9 (plans_10 p.3) [Inferred]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]; its governing specification sits with Process & Mechanical [Inferred from the cross-lane note]. Governing spec 23 34 00 is in that lane [Inferred].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 plan label and circuit, key notes 3 and 7 (plans_9 p.6)
- [E6.2 — Electrical Panel Schedules](../../Drawings/075%20E6.2%20-%20Electrical%20Panel%20Schedules.md): E6.2 LP2 circuit 9 (plans_10 p.3)
- [E8.3 — Influent Pump Station Control Panel — Digital Inputs](../../Drawings/087%20E8.3%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Digital%20Inputs.md): E8.3 input "VENTILATION FAN 2 CALLED TO RUN" (plans_11 p.7)
- [E9.3 — Ventilation Control Panel Elevation and Wiring Diagram](../../Drawings/093%20E9.3%20-%20Ventilation%20Control%20Panel%20Elevation%20and%20Wiring%20Diagram.md): E9.3 "VENTILATION FAN 2" OFF/ON switch, run light, call-to-run relay (plans_12 p.5)
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.2; E8.3; E9.3

## Open issues

- Known Issues item 3: Dewatering ventilation: continuous or only during dewatering, and how the fans are controlled (Unresolved; Issues #14)
- Known Issues item 20: Dewatering fan airflow for 6 air changes per hour (Unresolved; Issues #26)

## Other issues that mention this tag

- Issues #5: One building, two names: "Dewatering Building" vs "Treatment Building" (Inferred)
- Issues #31: Treatment Building exhaust fans EF-3, EF-4, EF-5 (Inferred)

## Related components

- [LP2](../Influent%20Pump%20Station/LP2.md) — Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted

## Tags

EF-4; Fan; Treatment Building; E4.1; E6.2; E8.3; E9.3; Bid Item 1 (equipment, Inferred per 04); 6 (power and control)

## Ledger record

| Field | Value |
|---|---|
| Tag | EF-4 |
| Name | Exhaust Fan EF-4, Treatment Building, motor marked 1/2, circuit LP2-9 (1,127 VA) |
| Bid Item | 1 (equipment, Inferred per 04); 6 (power and control) |
| Lane | Electrical & Controls |
| Area/Building | Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) |
| Discipline | Process-Mechanical |
| Drawing Sheets | E4.1; E6.2; E8.3; E9.3 |
| Spec Sections | — |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E4.1; E6.2; E8.3; E9.3 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E4.1 plan label and circuit, key notes 3 and 7 (plans_9 p.6); E6.2 LP2 circuit 9 (plans_10 p.3); E9.3 "VENTILATION FAN 2" OFF/ON switch, run light, call-to-run relay (plans_12 p.5); E8.3 input "VENTILATION FAN 2 CALLED TO RUN" (plans_11 p.7) |
| Notes | Cross-lane: Process & Mechanical. Governing spec 23 34 00 is in that lane. Status New inferred: key note 3 says provide ventilation fans; key note 7 counts three fans in this building. Airflow not stated — 6 ACH required (see Issues). 120 VAC from LP2 and control per the PLC I/O sheets.; E9.3 and E8.3 call it ventilation fan 2; match to EF-4 Inferred from the three Treatment Building fans on LP2. |
