# L2 (Treatment Building) — Light fixture type L2 wall packs on circuit LP2-3 ("wall pack lighting", 500 VA)

- **Component ID:** L2 (Treatment Building)
- **Type:** Lighting (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Status:** New · **Bid Item:** 6 · **Tag level:** Inferred

## Summary

Light fixture type L2 wall packs on circuit LP2-3 ("wall pack lighting", 500 VA); new work; area: Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) [Inferred — basis in the Ledger notes]. Shown on E4.1; E6.2; E8.1: E4.1 plan "L2" at LP2-3, 2 shown (plans_9 p.6); E6.2 LP2 circuit 3 (plans_10 p.3) [Inferred]. Governing Division 26 section(s): 26 51 19; submittals Y, testing/startup Y (26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices); 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable)) [Verified]. Type L2 is defined only in the Blower Building fixture schedule (E2.2: Acuity ARC1 LED wall pack with photocell, 17 VA) — same type assumed (Inferred) [Inferred].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 plan "L2" at LP2-3, 2 shown (plans_9 p.6)
- [E6.2 — Electrical Panel Schedules](../../Drawings/075%20E6.2%20-%20Electrical%20Panel%20Schedules.md): E6.2 LP2 circuit 3 (plans_10 p.3)
- [E8.1 — Influent Pump Station Control Panel Elevations](../../Drawings/085%20E8.1%20-%20Influent%20Pump%20Station%20Control%20Panel%20Elevations.md): E8.1 shows an area light HOA in the IPS panel; taken as this LP2 circuit 3 wall pack (Inferred).
- [26 51 19 — LED Lighting](../../Specifications/26%2051%2019%20-%20LED%20Lighting.md): Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices) · Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable)
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.2; E8.1

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [IPS](../Influent%20Pump%20Station/IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters
- [LP2](../Influent%20Pump%20Station/LP2.md) — Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted

## Tags

L2 (Treatment Building); Lighting; Treatment Building; E4.1; E6.2; E8.1; 26 51 19; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | L2 (Treatment Building) |
| Name | Light fixture type L2 wall packs on circuit LP2-3 ("wall pack lighting", 500 VA) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) |
| Discipline | Electrical |
| Drawing Sheets | E4.1; E6.2; E8.1 |
| Spec Sections | 26 51 19 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E4.1; E6.2; E8.1 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E4.1 plan "L2" at LP2-3, 2 shown (plans_9 p.6); E6.2 LP2 circuit 3 (plans_10 p.3); Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices); Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable) |
| Notes | Type L2 is defined only in the Blower Building fixture schedule (E2.2: Acuity ARC1 LED wall pack with photocell, 17 VA) — same type assumed (Inferred).; E8.1 shows an area light HOA in the IPS panel; taken as this LP2 circuit 3 wall pack (Inferred). |
