# PROPOSED-Gas-Alarm-Light-and-Horn — Local alarm light and horn for ventilation and gas monitoring, Treatment Building

- **Component ID:** PROPOSED-Gas-Alarm-Light-and-Horn
- **Type:** Alarm device (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified-Visual

## Summary

Local alarm light and horn for ventilation and gas monitoring, Treatment Building; new work; area: Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) [Verified-Visual]. Shown on E4.1; E8.4: E4.1 key note 3 (plans_9 p.6); E8.4 output 7 "VENTILATION ALARM LIGHT AND HORN STATION", 120 V (plans_11 p.8) [Verified-Visual]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. Driven by IPS PLC output 7 (E8.4); separate from the alarm horn on the ventilation control panel (E8.4 output 8, E9.3) [Verified-Visual].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 key note 3 (plans_9 p.6)
- [E8.4 — Influent Pump Station Control Panel — Digital Outputs](../../Drawings/088%20E8.4%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Digital%20Outputs.md): E8.4 output 7 "VENTILATION ALARM LIGHT AND HORN STATION", 120 V (plans_11 p.8)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): 26 80 00 ¶3.09 J.2, J.4–5 (p.376): visual and audible alarm notification
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E8.4; 26 80 00

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [IPS](../Influent%20Pump%20Station/IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters

## Tags

PROPOSED-Gas-Alarm-Light-and-Horn; Alarm device; Treatment Building; E4.1; E8.4; 26 80 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Gas-Alarm-Light-and-Horn |
| Name | Local alarm light and horn for ventilation and gas monitoring, Treatment Building |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) |
| Discipline | Controls |
| Drawing Sheets | E4.1; E8.4 |
| Spec Sections | 26 80 00 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E4.1; E8.4; 26 80 00 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E4.1 key note 3 (plans_9 p.6); E8.4 output 7 "VENTILATION ALARM LIGHT AND HORN STATION", 120 V (plans_11 p.8); 26 80 00 ¶3.09 J.2, J.4–5 (p.376): visual and audible alarm notification; H2S or combustible gas alarm activates the alarm light and horn; Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | Driven by IPS PLC output 7 (E8.4); separate from the alarm horn on the ventilation control panel (E8.4 output 8, E9.3). Location and circuit not shown (Not stated). |
