# PROPOSED-H2S-Sensor — Hydrogen sulfide (H2S) sensor, Treatment Building, circuit LP2-2 (500 VA)

- **Component ID:** PROPOSED-H2S-Sensor
- **Type:** Instrument (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified-Visual

## Summary

Hydrogen sulfide (H2S) sensor, Treatment Building, circuit LP2-2 (500 VA); new work; area: Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) [Verified-Visual]. Shown on E4.1; E6.2; E8.4; E8.5; E9.3: E4.1 key note 3 and plan label "HYDROGEN SULFIDE H2S SENSOR LP2-2" (plans_9 p.6); E6.2 LP2 circuit 2 (plans_10 p.3) [Verified-Visual]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. NFPA 820 monitoring (E4.1 key note 3) [Verified-Visual].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 key note 3 and plan label "HYDROGEN SULFIDE H2S SENSOR LP2-2" (plans_9 p.6)
- [E6.2 — Electrical Panel Schedules](../../Drawings/075%20E6.2%20-%20Electrical%20Panel%20Schedules.md): E6.2 LP2 circuit 2 (plans_10 p.3)
- [E8.4 — Influent Pump Station Control Panel — Digital Outputs](../../Drawings/088%20E8.4%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Digital%20Outputs.md): E8.4 output 9 "HS2 ALARM LIGHT" (plans_11 p.8)
- [E8.5 — Influent Pump Station Control Panel — Analog Inputs](../../Drawings/089%20E8.5%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Analog%20Inputs.md): E8.5 analog input 1 "H2S (PPM)" (plans_12 p.1)
- [E9.3 — Ventilation Control Panel Elevation and Wiring Diagram](../../Drawings/093%20E9.3%20-%20Ventilation%20Control%20Panel%20Elevation%20and%20Wiring%20Diagram.md): E9.3 "H2S ALARM" light (plans_12 p.5)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): 26 80 00 ¶2.04 F (p.364): electrochemical H2S sensor, Sierra Monitor Corporation Model 5100-05 series
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.2; E8.4; E8.5; E9.3; 26 80 00

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [LP2](../Influent%20Pump%20Station/LP2.md) — Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted

## Tags

PROPOSED-H2S-Sensor; Instrument; Treatment Building; E4.1; E6.2; E8.4; E8.5; E9.3; 26 80 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-H2S-Sensor |
| Name | Hydrogen sulfide (H2S) sensor, Treatment Building, circuit LP2-2 (500 VA) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) |
| Discipline | Controls |
| Drawing Sheets | E4.1; E6.2; E8.4; E8.5; E9.3 |
| Spec Sections | 26 80 00 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E4.1; E6.2; E8.4; E8.5; E9.3; 26 80 00 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E4.1 key note 3 and plan label "HYDROGEN SULFIDE H2S SENSOR LP2-2" (plans_9 p.6); E6.2 LP2 circuit 2 (plans_10 p.3); E8.5 analog input 1 "H2S (PPM)" (plans_12 p.1); E8.4 output 9 "HS2 ALARM LIGHT" (plans_11 p.8); E9.3 "H2S ALARM" light (plans_12 p.5); 26 80 00 ¶2.04 F (p.364): electrochemical H2S sensor, Sierra Monitor Corporation Model 5100-05 series; ¶3.09 J.4 (p.376): alarm light, horn and SCADA alarm at setpoint, fans on in AUTO; Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | NFPA 820 monitoring (E4.1 key note 3). |
