# PROPOSED-Polymer-Feed-Pump — Polymer feed pump at the dewatering skid; 120 V GFCI receptacle LP2-6 and 4–20 mA flow pace

- **Component ID:** PROPOSED-Polymer-Feed-Pump
- **Type:** Pump (assigned from the tag and name)
- **Discipline:** Process-Mechanical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Status:** Not stated · **Bid Item:** 1 (equipment, Inferred per 04); 6 (power and control) · **Tag level:** Verified-Visual
- **Cross-lane:** Process & Mechanical

## Summary

Polymer feed pump at the dewatering skid; 120 V GFCI receptacle LP2-6 and 4–20 mA flow pace; status not stated on the drawings; area: Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) [Verified-Visual]. Shown on E4.1; E6.2; E6.3; E8.6; E10.2: E4.1 key note 6 and plan label (plans_9 p.6); E6.2 LP2 circuit 6 (plans_10 p.3) [Verified-Visual]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]; its governing specification sits with Process & Mechanical [Inferred from the cross-lane note].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 key note 6 and plan label (plans_9 p.6)
- [E6.2 — Electrical Panel Schedules](../../Drawings/075%20E6.2%20-%20Electrical%20Panel%20Schedules.md): E6.2 LP2 circuit 6 (plans_10 p.3)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 S-FP2 to the influent control panel (plans_10 p.4)
- [E8.6 — Influent Pump Station Control Panel — Analog Outputs](../../Drawings/090%20E8.6%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Analog%20Outputs.md): E8.6 analog output 1 "POLYMER FEED PUMP FLOW PACE" (plans_12 p.2)
- [E10.2 — Electrical Details — Sheet 2](../../Drawings/095%20E10.2%20-%20Electrical%20Details%20-%20Sheet%202.md): E10.2 chemical feed equipment electrical detail, key notes 2–3: dedicated GFCI receptacle from the lighting panel · 4–20 mA PLC output scaled to the flow meter signal (plans_12 p.7)
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.2; E6.3; E8.6; E10.2

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [LP2](../Influent%20Pump%20Station/LP2.md) — Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted

## Tags

PROPOSED-Polymer-Feed-Pump; Pump; Treatment Building; E4.1; E6.2; E6.3; E8.6; E10.2; Bid Item 1 (equipment, Inferred per 04); 6 (power and control)

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Polymer-Feed-Pump |
| Name | Polymer feed pump at the dewatering skid; 120 V GFCI receptacle LP2-6 and 4–20 mA flow pace |
| Bid Item | 1 (equipment, Inferred per 04); 6 (power and control) |
| Lane | Electrical & Controls |
| Area/Building | Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) |
| Discipline | Process-Mechanical |
| Drawing Sheets | E4.1; E6.2; E6.3; E8.6; E10.2 |
| Spec Sections | — |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E4.1; E6.2; E6.3; E8.6; E10.2 |
| Status | Not stated |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E4.1 key note 6 and plan label (plans_9 p.6); E6.2 LP2 circuit 6 (plans_10 p.3); E6.3 S-FP2 to the influent control panel (plans_10 p.4); E8.6 analog output 1 "POLYMER FEED PUMP FLOW PACE" (plans_12 p.2); E10.2 chemical feed equipment electrical detail, key notes 2–3: dedicated GFCI receptacle from the lighting panel; 4–20 mA PLC output scaled to the flow meter signal (plans_12 p.7) |
| Notes | Cross-lane: Process & Mechanical. |
