# PROPOSED-Treatment-Building-Ventilation-Control-Panel — Ventilation control panel, Treatment Building, NEMA 4X stainless steel

- **Component ID:** PROPOSED-Treatment-Building-Ventilation-Control-Panel
- **Type:** Control panel (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Status:** New · **Bid Item:** 6 · **Tag level:** Unresolved

## Summary

Ventilation control panel, Treatment Building, NEMA 4X stainless steel; new work; area: Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) [Unresolved — see Open issues]. Shown on E4.1; E6.2; E8.3; E8.4; E9.3: E4.1 plan label "VENTILATION CONTROL PANEL LP2-5", key notes 3 and 7 (plans_9 p.6); E6.2 LP2 circuit 5 (plans_10 p.3) [Unresolved]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. E9.3: door has H2S and methane alarm lights, fan 1–3 run lights and OFF/ON switches, alarm horn; relays CR1–CR3 report "called to run" to the IPS PLC (fan 2 coil printed CR3) [Unresolved].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 plan label "VENTILATION CONTROL PANEL LP2-5", key notes 3 and 7 (plans_9 p.6)
- [E6.2 — Electrical Panel Schedules](../../Drawings/075%20E6.2%20-%20Electrical%20Panel%20Schedules.md): E6.2 LP2 circuit 5 (plans_10 p.3)
- [E8.3 — Influent Pump Station Control Panel — Digital Inputs](../../Drawings/087%20E8.3%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Digital%20Inputs.md): E8.3 inputs "VENTILATION FAN 1–3 CALLED TO RUN" (plans_11 p.7)
- [E8.4 — Influent Pump Station Control Panel — Digital Outputs](../../Drawings/088%20E8.4%20-%20Influent%20Pump%20Station%20Control%20Panel%20-%20Digital%20Outputs.md): E8.4 outputs 8–10 (plans_11 p.8)
- [E9.3 — Ventilation Control Panel Elevation and Wiring Diagram](../../Drawings/093%20E9.3%20-%20Ventilation%20Control%20Panel%20Elevation%20and%20Wiring%20Diagram.md): E9.3 elevation and wiring diagram (plans_12 p.5)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): 26 80 00 ¶2.02 A.3.d (p.357) "Ventilation Control Panel"
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.2; E8.3; E8.4; E9.3; 26 80 00

## Open issues

- Known Issues item 3: Dewatering ventilation: continuous or only during dewatering, and how the fans are controlled (Unresolved; Issues #14)
- Known Issues item 8: Ventilation control panel fed from LP1 or LP2 (Unresolved; Issues #11)

## Related components

- [EF-3](EF-3.md) — Exhaust Fan EF-3, Treatment Building, motor marked 1/2, circuit LP2-7 (1,127 VA)
- [EF-5](EF-5.md) — Exhaust Fan EF-5, Treatment Building, motor marked 1/2, circuit LP2-11 (1,127 VA)
- [IPS](../Influent%20Pump%20Station/IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters
- [LP2](../Influent%20Pump%20Station/LP2.md) — Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted

## Tags

PROPOSED-Treatment-Building-Ventilation-Control-Panel; Control panel; Treatment Building; E4.1; E6.2; E8.3; E8.4; E9.3; 26 80 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Treatment-Building-Ventilation-Control-Panel |
| Name | Ventilation control panel, Treatment Building, NEMA 4X stainless steel |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) |
| Discipline | Controls |
| Drawing Sheets | E4.1; E6.2; E8.3; E8.4; E9.3 |
| Spec Sections | 26 80 00 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E4.1; E6.2; E8.3; E8.4; E9.3; 26 80 00 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Unresolved |
| Source Citation | E4.1 plan label "VENTILATION CONTROL PANEL LP2-5", key notes 3 and 7 (plans_9 p.6); E6.2 LP2 circuit 5 (plans_10 p.3); E9.3 elevation and wiring diagram (plans_12 p.5); E8.3 inputs "VENTILATION FAN 1–3 CALLED TO RUN" (plans_11 p.7); E8.4 outputs 8–10 (plans_11 p.8); 26 80 00 ¶2.02 A.3.d (p.357) "Ventilation Control Panel"; ¶3.09 J (p.376); Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | E9.3: door has H2S and methane alarm lights, fan 1–3 run lights and OFF/ON switches, alarm horn; relays CR1–CR3 report "called to run" to the IPS PLC (fan 2 coil printed CR3). Power source conflict: "FROM LP1" on E9.3 vs LP2 circuit 5 (500 VA) on E6.2 and E4.1 — see Issues. Fans 1–3 = EF-3 to EF-5 (Inferred). Status New inferred: new panel on the E sheets.; 26 80 00 ¶3.09 J wants HOA per fan with PLC auto start on dewatering operation and gas alarm; E9.3 shows OFF/ON switches and E8.4 has no fan outputs — see Issues. |
