# PROPOSED-WAS-Dewatering-Flow-Meter — Dewatering flow meter ("WAS flow meter" on E7.0), Promag W400 with local display, Cat 6 to the IPS panel

- **Component ID:** PROPOSED-WAS-Dewatering-Flow-Meter
- **Type:** Flow meter (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; Add. 4 (issued February 9, 2023): Add. 4 p.2, 26 80 00 ¶2.04 D (Promag L400 replaced by W400) — Add. 4 governs; drawing already shows W400
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Status:** New · **Bid Item:** 6 · **Tag level:** Inferred

## Summary

Dewatering flow meter ("WAS flow meter" on E7.0), Promag W400 with local display, Cat 6 to the IPS panel; new work; area: Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) [Inferred — basis in the Ledger notes]. Shown on E4.1; E6.3; E7.0; E10.2: E4.1 key note 2 ("local display on flowmeter (WAS)") and plan label "DEWATERING FLOW METER", conduits P-WSV and S-FMDW (plans_9 p.6); E6.3 S-FMDW 2 #14 + Cat 6 (plans_10 p.4) [Inferred]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. Addendum 4: Add. 4 p.2, 26 80 00 ¶2.04 D (Promag L400 replaced by W400) — Add. 4 governs; drawing already shows W400 [Verified]. Dewatering = WAS meter by panel and key note 2 wording (Inferred) [Inferred].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 key note 2 ("local display on flowmeter (WAS)") and plan label "DEWATERING FLOW METER", conduits P-WSV and S-FMDW (plans_9 p.6)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 S-FMDW 2 #14 + Cat 6 (plans_10 p.4)
- [E7.0 — Control System Overview](../../Drawings/077%20E7.0%20-%20Control%20System%20Overview.md): E7.0 "WAS FLOW METER" (plans_10 p.5)
- [E10.2 — Electrical Details — Sheet 2](../../Drawings/095%20E10.2%20-%20Electrical%20Details%20-%20Sheet%202.md): E10.2 flow meter summary item 7 "WAS FLOW METER. SIZE: 2"" (plans_12 p.7)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)
- [Add. 4 p.2 — Specification items](../../Addendum%204/Add%204%20p02%20-%20Specification%20items.md): Add. 4 p.2, 26 80 00 ¶2.04 D (Promag L400 replaced by W400) — Add. 4 governs
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.3; E7.0; E10.2

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [IPS](../Influent%20Pump%20Station/IPS.md) — Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters

## Tags

PROPOSED-WAS-Dewatering-Flow-Meter; Flow meter; Treatment Building; E4.1; E6.3; E7.0; E10.2; 26 80 00; Add. 4; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-WAS-Dewatering-Flow-Meter |
| Name | Dewatering flow meter ("WAS flow meter" on E7.0), Promag W400 with local display, Cat 6 to the IPS panel |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) |
| Discipline | Controls |
| Drawing Sheets | E4.1; E6.3; E7.0; E10.2 |
| Spec Sections | 26 80 00 |
| Addenda | Add. 4 p.2, 26 80 00 ¶2.04 D (Promag L400 replaced by W400) — Add. 4 governs; drawing already shows W400 |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E4.1; E6.3; E7.0; E10.2 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E4.1 key note 2 ("local display on flowmeter (WAS)") and plan label "DEWATERING FLOW METER", conduits P-WSV and S-FMDW (plans_9 p.6); E6.3 S-FMDW 2 #14 + Cat 6 (plans_10 p.4); E7.0 "WAS FLOW METER" (plans_10 p.5); E10.2 flow meter summary item 7 "WAS FLOW METER. SIZE: 2"" (plans_12 p.7); Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | Dewatering = WAS meter by panel and key note 2 wording (Inferred). Status New inferred: specified by make and model and wired on new conduit.; Size 2 in, on piping near the WAS pumps, transmitter on the tube (E10.2). Key note 1 says "size per civil drawings" — cross-check listed in Issues. |
