# PROPOSED-WAS-and-Sludge-Pump-Local-Disconnects — Local motor disconnects for WP-1, WP-2 and SD-1 (3)

- **Component ID:** PROPOSED-WAS-and-Sludge-Pump-Local-Disconnects
- **Type:** Disconnect switch (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Status:** New · **Bid Item:** 6 · **Tag level:** Inferred

## Summary

Local motor disconnects for WP-1, WP-2 and SD-1 (3); new work; area: Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) [Inferred — basis in the Ledger notes]. Shown on E4.1; E6.1: E4.1 plan disconnect symbols at WP-1, WP-2, SD-1 (plans_9 p.6); E6.1 disconnect at each motor, key note 4 (plans_10 p.2) [Inferred]. Governing Division 26 section(s): 26 28 16; submittals Y, testing/startup N (26 28 16 ¶1.03 p.314 (catalog data per 26 05 00 ¶1.012)) [Verified]. Status New inferred: drawn on the new one-line [Inferred].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 plan disconnect symbols at WP-1, WP-2, SD-1 (plans_9 p.6)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 disconnect at each motor, key note 4 (plans_10 p.2)
- [26 28 16 — Disconnects and Switches](../../Specifications/26%2028%2016%20-%20Disconnects%20and%20Switches.md): Submittal: 26 28 16 ¶1.03 p.314 (catalog data per 26 05 00 ¶1.012)
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.1

## Open issues

- None open for this component in the Known Issues list.

## Related components

- [SD-1](SD-1.md) — Sludge pump, 3 HP, VFD in MCC
- [WP-1](WP-1.md) — WAS Pump No.1, 3 HP, VFD in MCC
- [WP-2](WP-2.md) — WAS Pump No.2 / swing pump, 3 HP, VFD in MCC

## Tags

PROPOSED-WAS-and-Sludge-Pump-Local-Disconnects; Disconnect switch; Treatment Building; E4.1; E6.1; 26 28 16; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-WAS-and-Sludge-Pump-Local-Disconnects |
| Name | Local motor disconnects for WP-1, WP-2 and SD-1 (3) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) |
| Discipline | Electrical |
| Drawing Sheets | E4.1; E6.1 |
| Spec Sections | 26 28 16 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | N |
| Wiki Note(s) | E4.1; E6.1 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Inferred |
| Source Citation | E4.1 plan disconnect symbols at WP-1, WP-2, SD-1 (plans_9 p.6); E6.1 disconnect at each motor, key note 4 (plans_10 p.2); Submittal: 26 28 16 ¶1.03 p.314 (catalog data per 26 05 00 ¶1.012) |
| Notes | Status New inferred: drawn on the new one-line. |
