# SD-1 — Sludge pump, 3 HP, VFD in MCC

- **Component ID:** SD-1
- **Type:** Pump (assigned from the tag and name)
- **Discipline:** Process-Mechanical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; Add. 4 (issued February 9, 2023): Add. 4 p.2, 22 13 36 ¶2.01 A (VFDs in MCC, PLC control, no local speed dial) — Add. 4 governs
- **Area/Building:** Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues)
- **Status:** Not stated · **Bid Item:** 1 (equipment, Inferred per 04); 6 (power and control) · **Tag level:** Verified-Visual
- **Cross-lane:** Process & Mechanical

## Summary

Sludge pump, 3 HP, VFD in MCC; status not stated on the drawings; area: Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) [Verified-Visual]. Shown on E4.1; E6.1; E6.3; E7.3; E7.4; E9.1: E4.1 plan tag (plans_9 p.6); E6.1 MCC 15/3 VFD, load calcs 3 HP (plans_10 p.2) [Verified-Visual]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]; its governing specification sits with Process & Mechanical [Inferred from the cross-lane note]. Addendum 4: Add. 4 p.2, 22 13 36 ¶2.01 A (VFDs in MCC, PLC control, no local speed dial) — Add. 4 governs [Verified]. 22 13 36 by title (Inferred) [Verified-Visual].

## Related documents — where it appears

- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 plan tag (plans_9 p.6)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 MCC 15/3 VFD, load calcs 3 HP (plans_10 p.2)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-SD-1 (plans_10 p.4)
- [E7.3 — Main PLC Control Panel — Digital Inputs](../../Drawings/080%20E7.3%20-%20Main%20PLC%20Control%20Panel%20-%20Digital%20Inputs.md): E7.3 "SLUDGE PUMP: MCC" inputs on card 5 (plans_10 p.8)
- [E7.4 — Main PLC Control Panel — Digital Outputs](../../Drawings/081%20E7.4%20-%20Main%20PLC%20Control%20Panel%20-%20Digital%20Outputs.md): E7.4 output 7 "SLUDGE PUMP CALL TO RUN" (plans_11 p.1)
- [E9.1 — Blower Building Motor Control Center Elevation](../../Drawings/091%20E9.1%20-%20Blower%20Building%20Motor%20Control%20Center%20Elevation.md): E9.1 NP-4A "SLUDGE PUMP / 3 HP" (plans_12 p.3)
- [Add. 4 p.2 — Specification items](../../Addendum%204/Add%204%20p02%20-%20Specification%20items.md): Add. 4 p.2, 22 13 36 ¶2.01 A (VFDs in MCC, PLC control, no local speed dial) — Add. 4 governs
- Document notes in `Electrical_and_Controls_Wiki.md`: E4.1; E6.1; E6.3; E7.3; E7.4; E9.1

## Open issues

- None open for this component in the Known Issues list.

## Other issues that mention this tag

- Issues #28: Influent, WAS, sludge and dewatering process equipment (Inferred)

## Related components

- [MCC](../Blower%20Building/MCC.md) — Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER

## Tags

SD-1; Pump; Treatment Building; E4.1; E6.1; E6.3; E7.3; E7.4; E9.1; Add. 4; Bid Item 1 (equipment, Inferred per 04); 6 (power and control)

## Ledger record

| Field | Value |
|---|---|
| Tag | SD-1 |
| Name | Sludge pump, 3 HP, VFD in MCC |
| Bid Item | 1 (equipment, Inferred per 04); 6 (power and control) |
| Lane | Electrical & Controls |
| Area/Building | Treatment Building (existing; E4.1 key note 3 calls it "Dewatering Building" — see Issues) |
| Discipline | Process-Mechanical |
| Drawing Sheets | E4.1; E6.1; E6.3; E7.3; E7.4; E9.1 |
| Spec Sections | — |
| Addenda | Add. 4 p.2, 22 13 36 ¶2.01 A (VFDs in MCC, PLC control, no local speed dial) — Add. 4 governs |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E4.1; E6.1; E6.3; E7.3; E7.4; E9.1 |
| Status | Not stated |
| Verified/Verified-Visual/Inferred/Unresolved | Verified-Visual |
| Source Citation | E4.1 plan tag (plans_9 p.6); E6.1 MCC 15/3 VFD, load calcs 3 HP (plans_10 p.2); E6.3 P-SD-1 (plans_10 p.4); Add. 4 p.2; E7.3 "SLUDGE PUMP: MCC" inputs on card 5 (plans_10 p.8); E7.4 output 7 "SLUDGE PUMP CALL TO RUN" (plans_11 p.1); E9.1 NP-4A "SLUDGE PUMP / 3 HP" (plans_12 p.3) |
| Notes | Cross-lane: Process & Mechanical. 22 13 36 by title (Inferred). Generator factor 0. |
