# TPS — Panel TPS, 208Y/120V 3-ph 4-W, 200 A (kept; re-fed)

- **Component ID:** TPS
- **Type:** Panelboard (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Existing Treatment Building
- **Status:** Existing · **Bid Item:** 6 · **Tag level:** Verified

## Summary

Panel TPS, 208Y/120V 3-ph 4-W, 200 A (kept; re-fed); existing, kept in service; area: Existing Treatment Building [Verified]. Shown on E0.2; E1.1; E4.1; E6.1: E0.2 label "MAINTAIN PANEL TPS AND SUB PANEL (E)" and one-line (plans_8 p.7); E1.1 key note 6 (plans_9 p.2) [Verified]. No Division 26 section in this lane's stack governs it, so submittal and testing requirements read Not stated here [Verified]. New feeder P-TPS [Verified].

## Related documents — where it appears

- [E0.2 — Electrical Demolition Site Plan and One Line Diagram](../../Drawings/063%20E0.2%20-%20Electrical%20Demolition%20Site%20Plan%20and%20One%20Line%20Diagram.md): E0.2 label "MAINTAIN PANEL TPS AND SUB PANEL (E)" and one-line (plans_8 p.7)
- [E1.1 — Electric Service Area Plan](../../Drawings/066%20E1.1%20-%20Electric%20Service%20Area%20Plan.md): E1.1 key note 6 (plans_9 p.2)
- [E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan](../../Drawings/070%20E4.1%20-%20Influent%20Pump%20Station%2C%20WAS%2C%20Dewatering%20Electrical%20Plan.md): E4.1 label "RE-FEED EXISTING 208Y/120V POWER PANEL" (plans_9 p.6)
- [E6.1 — Electrical One Line Diagram and Load Calculations](../../Drawings/074%20E6.1%20-%20Electrical%20One%20Line%20Diagram%20and%20Load%20Calculations.md): E6.1 one-line (plans_10 p.2)
- Document notes in `Electrical_and_Controls_Wiki.md`: E0.2; E1.1; E4.1; E6.1

## Open issues

- None open for this component in the Known Issues list.

## Other issues that mention this tag

- Issues #5: One building, two names: "Dewatering Building" vs "Treatment Building" (Inferred)

## Related components

- [P-TPS](../Electric%20Service%20Area/P-TPS.md) — Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS

## Tags

TPS; Panelboard; Treatment Building; E0.2; E1.1; E4.1; E6.1; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | TPS |
| Name | Panel TPS, 208Y/120V 3-ph 4-W, 200 A (kept; re-fed) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Existing Treatment Building |
| Discipline | Electrical |
| Drawing Sheets | E0.2; E1.1; E4.1; E6.1 |
| Spec Sections | — |
| Addenda | — |
| Submittal Req (Y/N) | Not stated |
| Testing/Startup Req (Y/N) | Not stated |
| Wiki Note(s) | E0.2; E1.1; E4.1; E6.1 |
| Status | Existing |
| Verified/Verified-Visual/Inferred/Unresolved | Verified |
| Source Citation | E0.2 label "MAINTAIN PANEL TPS AND SUB PANEL (E)" and one-line (plans_8 p.7); E1.1 key note 6 (plans_9 p.2); E4.1 label "RE-FEED EXISTING 208Y/120V POWER PANEL" (plans_9 p.6); E6.1 one-line (plans_10 p.2) |
| Notes | New feeder P-TPS. Its 208Y/120V 100 A load center is also kept (not carried). |
