# DO-1 — Dissolved oxygen sensor and transmitter, Zone 1 (Hach LDO probe, SC200 transmitter, 24 VDC)

- **Component ID:** DO-1
- **Type:** Instrument (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Train No.3
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified

## Summary

Dissolved oxygen sensor and transmitter, Zone 1 (Hach LDO probe, SC200 transmitter, 24 VDC); new work; area: Train No.3 [Verified]. Shown on E3.1; E7.6: E3.1 plan label "DO-1 DISSOLVED OXYGEN SENSOR AND TRANSMITTER ZONE 1", key note, DO probe elevation detail 1 (plans_9 p.5); E7.6 analog input 4 "CELL #3 D.O ZONE 1" (plans_11 p.3) [Verified]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. Two complete monitors per cell (key note) [Verified].

## Related documents — where it appears

- [E3.1 — Train No.3 Electrical Plan and Elevation](../../Drawings/069%20E3.1%20-%20Train%20No.3%20Electrical%20Plan%20and%20Elevation.md): E3.1 plan label "DO-1 DISSOLVED OXYGEN SENSOR AND TRANSMITTER ZONE 1", key note, DO probe elevation detail 1 (plans_9 p.5)
- [E7.6 — Main PLC Control Panel — Analog Inputs — Sheet 2](../../Drawings/083%20E7.6%20-%20Main%20PLC%20Control%20Panel%20-%20Analog%20Inputs%20-%20Sheet%202.md): E7.6 analog input 4 "CELL #3 D.O ZONE 1" (plans_11 p.3)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): 26 80 00 ¶2.04 E (p.364): Hach LDO 0–20 ppm probe, SC200 controller, 4–20 mA, 24 VDC
- Document notes in `Electrical_and_Controls_Wiki.md`: E3.1; E7.6; 26 80 00

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

DO-1; Instrument; Treatment Trains; E3.1; E7.6; 26 80 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | DO-1 |
| Name | Dissolved oxygen sensor and transmitter, Zone 1 (Hach LDO probe, SC200 transmitter, 24 VDC) |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Train No.3 |
| Discipline | Controls |
| Drawing Sheets | E3.1; E7.6 |
| Spec Sections | 26 80 00 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E3.1; E7.6; 26 80 00 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified |
| Source Citation | E3.1 plan label "DO-1 DISSOLVED OXYGEN SENSOR AND TRANSMITTER ZONE 1", key note, DO probe elevation detail 1 (plans_9 p.5); E7.6 analog input 4 "CELL #3 D.O ZONE 1" (plans_11 p.3); 26 80 00 ¶2.04 E (p.364): Hach LDO 0–20 ppm probe, SC200 controller, 4–20 mA, 24 VDC; Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | Two complete monitors per cell (key note). Signal C-DO1 to the PLC.; Main PLC analog input 4; zone 1 = DO-1 by number (Inferred). |
