# PROPOSED-Train-3-Pole-Light — Platform pole light: 4-in square aluminum pole, 12 ft, receptacle, photocell, local switch; Lithonia "#DXS0-LED-P3-30K-T3M-MVOLT-SPA-DNAXD" (as printed) or equal

- **Component ID:** PROPOSED-Train-3-Pole-Light
- **Type:** Lighting (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Train No.3
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified

## Summary

Platform pole light: 4-in square aluminum pole, 12 ft, receptacle, photocell, local switch; Lithonia "#DXS0-LED-P3-30K-T3M-MVOLT-SPA-DNAXD" (as printed) or equal; new work; area: Train No.3 [Verified]. Shown on E3.1; E6.3: E3.1 key note (plans_9 p.5); E6.3 P-TS3B 1" 4 #12, Train No.3 control panel to pole light and receptacle (plans_10 p.4) [Verified]. Governing Division 26 section(s): 26 51 19; submittals Y, testing/startup Y (26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices); 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable)) [Verified]. Fed from the 120 V circuit in the Train No.3 control panel (key note 1 item 11) [Verified].

## Related documents — where it appears

- [E3.1 — Train No.3 Electrical Plan and Elevation](../../Drawings/069%20E3.1%20-%20Train%20No.3%20Electrical%20Plan%20and%20Elevation.md): E3.1 key note (plans_9 p.5)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-TS3B 1" 4 #12, Train No.3 control panel to pole light and receptacle (plans_10 p.4)
- [26 51 19 — LED Lighting](../../Specifications/26%2051%2019%20-%20LED%20Lighting.md): Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices) · Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable)
- Document notes in `Electrical_and_Controls_Wiki.md`: E3.1; E6.3

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-Train-3-Pole-Light; Lighting; Treatment Trains; E3.1; E6.3; 26 51 19; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Train-3-Pole-Light |
| Name | Platform pole light: 4-in square aluminum pole, 12 ft, receptacle, photocell, local switch; Lithonia "#DXS0-LED-P3-30K-T3M-MVOLT-SPA-DNAXD" (as printed) or equal |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Train No.3 |
| Discipline | Electrical |
| Drawing Sheets | E3.1; E6.3 |
| Spec Sections | 26 51 19 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E3.1; E6.3 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified |
| Source Citation | E3.1 key note (plans_9 p.5); E6.3 P-TS3B 1" 4 #12, Train No.3 control panel to pole light and receptacle (plans_10 p.4); Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices); Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable) |
| Notes | Fed from the 120 V circuit in the Train No.3 control panel (key note 1 item 11). Secured to the handrail with stainless hardware. |
