# PROPOSED-Digester-Level-Transducer — Digester level transducer: WIKA submersible, 316 SS, 0–15 psi, LevelGuard, 4–20 mA, vented, desiccant, NEMA 4X; J-box with terminals and desiccant on the handrail

- **Component ID:** PROPOSED-Digester-Level-Transducer
- **Type:** Instrument (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** Digester
- **Status:** New · **Bid Item:** 6 · **Tag level:** Unresolved

## Summary

Digester level transducer: WIKA submersible, 316 SS, 0–15 psi, LevelGuard, 4–20 mA, vented, desiccant, NEMA 4X; J-box with terminals and desiccant on the handrail; new work; area: Digester [Unresolved — see Open issues]. Shown on E5.1; E6.3; E7.1; E7.5: E5.1 key note 1, plan and elevation labels (plans_10 p.1); E6.3 S-LT-D 1" 1 #18TSP to the PLC control panel (plans_10 p.4) [Unresolved]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified]. Status New inferred: specified by make and model and wired on new conduit [Unresolved].

## Related documents — where it appears

- [E5.1 — UV Disinfection Chamber & Digester Electrical Plan and Elevation](../../Drawings/073%20E5.1%20-%20UV%20Disinfection%20Chamber%20and%20Digester%20Electrical%20Plan%20and%20Elevation.md): E5.1 key note 1, plan and elevation labels (plans_10 p.1)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 S-LT-D 1" 1 #18TSP to the PLC control panel (plans_10 p.4)
- [E7.1 — Main PLC Control Panel Elevation](../../Drawings/078%20E7.1%20-%20Main%20PLC%20Control%20Panel%20Elevation.md): E7.1 intrinsic safety area and barrier in the main PLC panel (plans_10 p.6)
- [E7.5 — Main PLC Control Panel — Analog Inputs — Sheet 1](../../Drawings/082%20E7.5%20-%20Main%20PLC%20Control%20Panel%20-%20Analog%20Inputs%20-%20Sheet%201.md): E7.5 analog input 1 "DIGESTER LEVEL 0-15 FT" through an intrinsic safety barrier (plans_11 p.2)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)
- Document notes in `Electrical_and_Controls_Wiki.md`: E5.1; E6.3; E7.1; E7.5

## Open issues

- Known Issues item 4: Level transducer ranges (0–15 psi vs 0–15 ft) and the digester intrinsic safety barrier (Unresolved; Issues #7)

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-Digester-Level-Transducer; Instrument; UV Disinfection Chamber and Digester; E5.1; E6.3; E7.1; E7.5; 26 80 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Digester-Level-Transducer |
| Name | Digester level transducer: WIKA submersible, 316 SS, 0–15 psi, LevelGuard, 4–20 mA, vented, desiccant, NEMA 4X; J-box with terminals and desiccant on the handrail |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | Digester |
| Discipline | Controls |
| Drawing Sheets | E5.1; E6.3; E7.1; E7.5 |
| Spec Sections | 26 80 00 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E5.1; E6.3; E7.1; E7.5 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Unresolved |
| Source Citation | E5.1 key note 1, plan and elevation labels (plans_10 p.1); E6.3 S-LT-D 1" 1 #18TSP to the PLC control panel (plans_10 p.4); E7.5 analog input 1 "DIGESTER LEVEL 0-15 FT" through an intrinsic safety barrier (plans_11 p.2); E7.1 intrinsic safety area and barrier in the main PLC panel (plans_10 p.6); Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | Status New inferred: specified by make and model and wired on new conduit.; Range conflict: 0–15 psi on E5.1 vs 0–15 ft at the PLC on E7.5; barrier shown although E0.4 lists the open digester unclassified — see Issues. Engineer to confirm range and barrier. |
