# PROPOSED-Effluent-Flow-Meter-Transmitter-Panel — Effluent flow meter transmitter panel: stainless local control panel with the transmitter and instrument terminals, on handrail or rack with SS hardware

- **Component ID:** PROPOSED-Effluent-Flow-Meter-Transmitter-Panel
- **Type:** Control panel (assigned from the tag and name)
- **Discipline:** Controls
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** UV Disinfection Chamber
- **Status:** New · **Bid Item:** 6 · **Tag level:** Verified

## Summary

Effluent flow meter transmitter panel: stainless local control panel with the transmitter and instrument terminals, on handrail or rack with SS hardware; new work; area: UV Disinfection Chamber [Verified]. Shown on E5.1; E6.3: E5.1 key note 4 and plan label "EFFLUENT FLOW METER TRANSMITTER PANEL" (plans_10 p.1); E6.3 C-FME 4 #14 + Cat 6 to the PLC control panel (plans_10 p.4) [Verified]. Governing Division 26 section(s): 26 80 00; submittals Y, testing/startup Y (26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)) [Verified].

## Related documents — where it appears

- [E5.1 — UV Disinfection Chamber & Digester Electrical Plan and Elevation](../../Drawings/073%20E5.1%20-%20UV%20Disinfection%20Chamber%20and%20Digester%20Electrical%20Plan%20and%20Elevation.md): E5.1 key note 4 and plan label "EFFLUENT FLOW METER TRANSMITTER PANEL" (plans_10 p.1)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 C-FME 4 #14 + Cat 6 to the PLC control panel (plans_10 p.4)
- [26 80 00 — Control System](../../Specifications/26%2080%2000%20-%20Control%20System.md): 26 80 00 ¶2.02 A.3.c "Effluent Flow Meter Panel" (p.357)
- Document notes in `Electrical_and_Controls_Wiki.md`: E5.1; E6.3; 26 80 00

## Open issues

- None open for this component in the Known Issues list.

## Related components

- None named in this component's Ledger text.

## Tags

PROPOSED-Effluent-Flow-Meter-Transmitter-Panel; Control panel; UV Disinfection Chamber and Digester; E5.1; E6.3; 26 80 00; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-Effluent-Flow-Meter-Transmitter-Panel |
| Name | Effluent flow meter transmitter panel: stainless local control panel with the transmitter and instrument terminals, on handrail or rack with SS hardware |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | UV Disinfection Chamber |
| Discipline | Controls |
| Drawing Sheets | E5.1; E6.3 |
| Spec Sections | 26 80 00 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E5.1; E6.3; 26 80 00 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Verified |
| Source Citation | E5.1 key note 4 and plan label "EFFLUENT FLOW METER TRANSMITTER PANEL" (plans_10 p.1); E6.3 C-FME 4 #14 + Cat 6 to the PLC control panel (plans_10 p.4); 26 80 00 ¶2.02 A.3.c "Effluent Flow Meter Panel" (p.357); Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation); Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) |
| Notes | — |
