# PROPOSED-UV-Area-Pole-Light — UV-area pole light: 4-in square aluminum pole 12 ft on a concrete base secured to the basin side, photocell, local on/off switch, WP/GFCI receptacle; Lithonia "#DXS0-LED-P3-30K-T3M-MVOLT-SPA-DNAXD" (as printed) or equal

- **Component ID:** PROPOSED-UV-Area-Pole-Light
- **Type:** Lighting (assigned from the tag and name)
- **Discipline:** Electrical
- **Revision/Date:** bid set drawings dated 09-12-2022 and project manual dated Dec. 30, 2022; no Add. 4 item touches this component
- **Area/Building:** UV Disinfection Chamber
- **Status:** New · **Bid Item:** 6 · **Tag level:** Unresolved
- **Cross-lane:** Civil & Site

## Summary

UV-area pole light: 4-in square aluminum pole 12 ft on a concrete base secured to the basin side, photocell, local on/off switch, WP/GFCI receptacle; Lithonia "#DXS0-LED-P3-30K-T3M-MVOLT-SPA-DNAXD" (as printed) or equal; new work; area: UV Disinfection Chamber [Unresolved — see Open issues]. Shown on E5.1; E6.3: E5.1 key note 5, plan label "POLE LIGHT/WP/GFCI" and elevation (plans_10 p.1); E6.3 P-LT 120 V 1" 4 #12 from "LIGHTING PANEL" (plans_10 p.4) [Unresolved]. Governing Division 26 section(s): 26 51 19; submittals Y, testing/startup Y (26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices); 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable)) [Verified]. Source circuit not assigned: no pole-light circuit on LP1 or LP2 (E6.2) — see Issues [Unresolved].

## Related documents — where it appears

- [E5.1 — UV Disinfection Chamber & Digester Electrical Plan and Elevation](../../Drawings/073%20E5.1%20-%20UV%20Disinfection%20Chamber%20and%20Digester%20Electrical%20Plan%20and%20Elevation.md): E5.1 key note 5, plan label "POLE LIGHT/WP/GFCI" and elevation (plans_10 p.1)
- [E6.3 — Conduit and Conductor Schedules](../../Drawings/076%20E6.3%20-%20Conduit%20and%20Conductor%20Schedules.md): E6.3 P-LT 120 V 1" 4 #12 from "LIGHTING PANEL" (plans_10 p.4)
- [26 51 19 — LED Lighting](../../Specifications/26%2051%2019%20-%20LED%20Lighting.md): Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices) · Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable)
- Document notes in `Electrical_and_Controls_Wiki.md`: E5.1; E6.3

## Open issues

- Known Issues item 15: UV-area pole light has no circuit (Unresolved; Issues #17)

## Related components

- [LP2](../Influent%20Pump%20Station/LP2.md) — Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted

## Tags

PROPOSED-UV-Area-Pole-Light; Lighting; UV Disinfection Chamber and Digester; E5.1; E6.3; 26 51 19; Bid Item 6

## Ledger record

| Field | Value |
|---|---|
| Tag | PROPOSED-UV-Area-Pole-Light |
| Name | UV-area pole light: 4-in square aluminum pole 12 ft on a concrete base secured to the basin side, photocell, local on/off switch, WP/GFCI receptacle; Lithonia "#DXS0-LED-P3-30K-T3M-MVOLT-SPA-DNAXD" (as printed) or equal |
| Bid Item | 6 |
| Lane | Electrical & Controls |
| Area/Building | UV Disinfection Chamber |
| Discipline | Electrical |
| Drawing Sheets | E5.1; E6.3 |
| Spec Sections | 26 51 19 |
| Addenda | — |
| Submittal Req (Y/N) | Y |
| Testing/Startup Req (Y/N) | Y |
| Wiki Note(s) | E5.1; E6.3 |
| Status | New |
| Verified/Verified-Visual/Inferred/Unresolved | Unresolved |
| Source Citation | E5.1 key note 5, plan label "POLE LIGHT/WP/GFCI" and elevation (plans_10 p.1); E6.3 P-LT 120 V 1" 4 #12 from "LIGHTING PANEL" (plans_10 p.4); Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices); Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable) |
| Notes | Source circuit not assigned: no pole-light circuit on LP1 or LP2 (E6.2) — see Issues. Concrete base coordinated with civil — Cross-lane: Civil & Site. |
