# E4.3 — 2W Pump Station Electrical Plan and Elevation

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_9.pdf`, PDF page 8 · drawing set page 72 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; set p.72 of 96 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E4.3
- **Components on this page:** 11 (6 New, 5 Not stated); 4 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| [2W-P1](../Components/2W%20Pump%20Station/2W-P1.md) | 2W Water Pump No.1, 5 HP, VFD in MCC (E4.3 tags it P-2W-1) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Unresolved | E4.3 plan tag box "P-2W-1", motor marked 5 (plans_9 p.8) | Process & Mechanical |
| [2W-P2](../Components/2W%20Pump%20Station/2W-P2.md) | 2W Water Pump No.2, 5 HP, VFD in MCC (E4.3 tags it P-2W-2) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Unresolved | E4.3 plan tag box "P-2W-2", motor marked 5 (plans_9 p.8) | Process & Mechanical |
| [F2 (2W Pump Station)](../Components/2W%20Pump%20Station/F2%20%282W%20Pump%20Station%29.md) | 2W float F2: valve close at 20.00 (factory float tree) | New | 6 | Verified-Visual | E4.3 key note 2 and float table (plans_9 p.8) |  |
| [F3 (2W Pump Station)](../Components/2W%20Pump%20Station/F3%20%282W%20Pump%20Station%29.md) | 2W float F3: valve open at 19.00 (factory float tree) | New | 6 | Verified-Visual | E4.3 key note 2 and float table (plans_9 p.8) |  |
| [LSH-111](../Components/2W%20Pump%20Station/LSH-111.md) | 2W float F1: high level alarm and redundant valve close at 22.00 (factory float tree) | New | 6 | Verified-Visual | E4.3 key note 2 and float table "F1 (EQ# LSH-111)" (plans_9 p.8) |  |
| [LSL-111](../Components/2W%20Pump%20Station/LSL-111.md) | 2W float F4: low level alarm and pumps off at 15.00 (factory float tree) | New | 6 | Verified-Visual | E4.3 key note 2 and float table "F4 (EQ# LSL-111)" (plans_9 p.8) |  |
| [PROPOSED-2W-Flow-Meter](../Components/2W%20Pump%20Station/PROPOSED-2W-Flow-Meter.md) | 2W flow meter, 1-in Promag W400, 24 VAC/DC, EtherNet/IP, local display, NEMA 4X, in Hot Box #1 | New | 6 | Inferred | E4.3 key note 4 and Hot Box #1 detail (plans_9 p.8) |  |
| [PROPOSED-2W-Isolation-Valve-Solenoid](../Components/2W%20Pump%20Station/PROPOSED-2W-Isolation-Valve-Solenoid.md) | Isolation valve solenoid in Hot Box #1 (2W line) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.3 Hot Box #1 detail label "ISOLATION VALVE SOLENOID", conduit P-2WSV (plans_9 p.8) | Process & Mechanical |
| [PROPOSED-Hot-Box-1](../Components/2W%20Pump%20Station/PROPOSED-Hot-Box-1.md) | Hot Box #1 (2W): houses the 1-in 2W flow meter, isolation valve solenoid, heat trace, GFEP and J-box | Not stated | 1 (enclosure, Inferred per 04); 6 (electrical) | Unresolved | E4.3 Hot Box #1 electrical detail and key note 5 (plans_9 p.8) | Civil & Site (C1 |
| [PROPOSED-Hot-Box-2](../Components/2W%20Pump%20Station/PROPOSED-Hot-Box-2.md) | Hot Box #2 (2W): heat trace on exposed piping | Not stated | 1 (enclosure, Inferred per 04); 6 (electrical) | Unresolved | E4.3 Hot Box #2 electrical detail and key note 5 (plans_9 p.8) | Civil & Site |
| [PROPOSED-Hot-Box-Heat-Trace](../Components/2W%20Pump%20Station/PROPOSED-Hot-Box-Heat-Trace.md) | Heat trace on all exposed 2W piping in Hot Boxes #1 and #2: Raychem BTV self-regulating or equal, dedicated 120 V 20 A GFEP circuits (LP1-10, LP1-12), NEMA 4X thermostat, end-of-line kit with indicator light | New | 6 | Verified | E4.3 key note 3 (plans_9 p.8) |  |

## Issues that cite this page

- #3 2W pump tags and conduits differ between E4.3 and E6.1 (Unresolved)
- #20 No Division 26 section covers three items shown on the E sheets (Unresolved)
- #27 2W hot box re-orientation (Add. 4 C1.3 item) may move hot box conduit and wiring (Unresolved)
- #29 2W pumps, float tree and isolation valve solenoid (Inferred)
