# E7.0 — Control System Overview

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_10.pdf`, PDF page 5 · drawing set page 77 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.77 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E7.0
- **Components on this page:** 15 (14 New, 1 Not stated); 2 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| [DW-1](../Components/Treatment%20Building/DW-1.md) | Dewatering skid with skid control panel DW-1: pre-wired and factory tested, UL/ETL labeled per WA L&I, 15 HP, 480 V 3-ph; skid PLC, operator interface and network switch | New | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E7.0 (plans_10 p.5) | Process & Mechanical |
| [IPS](../Components/Influent%20Pump%20Station/IPS.md) | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | 6 | Unresolved | E7.0 (plans_10 p.5) |  |
| [MCC](../Components/Blower%20Building/MCC.md) | Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER | New | 6 | Inferred | E7.0 (plans_10 p.5) |  |
| [MCP](../Components/Blower%20Building/MCP.md) | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | E7.0 "MAIN PLC CONTROL PANEL" (plans_10 p.5) |  |
| [PROPOSED-2W-Flow-Meter](../Components/2W%20Pump%20Station/PROPOSED-2W-Flow-Meter.md) | 2W flow meter, 1-in Promag W400, 24 VAC/DC, EtherNet/IP, local display, NEMA 4X, in Hot Box #1 | New | 6 | Inferred | E7.0 (plans_10 p.5) |  |
| [PROPOSED-Effluent-Flow-Meter](../Components/UV%20Disinfection%20Chamber%20and%20Digester/PROPOSED-Effluent-Flow-Meter.md) | Effluent magnetic flow meter in vault, Promag W400, remote housing, IP68 Type 6 potted submersible sensor, two 316L grounding rings | New | 6 | Inferred | E7.0 main PLC network (plans_10 p.5) |  |
| [PROPOSED-Influent-Flow-Meter](../Components/Influent%20Pump%20Station/PROPOSED-Influent-Flow-Meter.md) | Influent magnetic flow meter, Endress+Hauser Promag W400, Class I Div 2, EtherNet/IP, remote transmitter at the IPS panel, two 316L grounding rings | New | 6 | Inferred | E7.0 (plans_10 p.5) |  |
| [PROPOSED-Plant-2-Flow-Meter](../Components/Influent%20Pump%20Station/PROPOSED-Plant-2-Flow-Meter.md) | Plant 2 magnetic flow meter ("Train #2 flow meter" on E7.0), Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E7.0 "TRAIN #2 FLOW METER" (plans_10 p.5) |  |
| [PROPOSED-Plant-3-Flow-Meter](../Components/Influent%20Pump%20Station/PROPOSED-Plant-3-Flow-Meter.md) | Plant 3 magnetic flow meter ("Train #3 flow meter" on E7.0), Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E7.0 "TRAIN #3 FLOW METER" (plans_10 p.5) |  |
| [PROPOSED-Plant-Drain-Flow-Meter](../Components/Influent%20Pump%20Station/PROPOSED-Plant-Drain-Flow-Meter.md) | Plant drain magnetic flow meter, Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E7.0 (plans_10 p.5) |  |
| [PROPOSED-SCADA-Computer-System](../Components/Existing%20Office-Lab-Shop%20Building/PROPOSED-SCADA-Computer-System.md) | SCADA computer system with Cat 6 network junction box, combo network/telephone outlet and SCADA alarm dialer connection | New | 6 (extra SCADA/PLC programming, if ordered, is Item 17 — force account; 04) | Verified-Visual | E7.0 office: SCADA computer with alarm dialer, network switch, telephone (E), internet (E) (plans_10 p.5) |  |
| [PROPOSED-Train-1-Flow-Meter](../Components/Treatment%20Trains/PROPOSED-Train-1-Flow-Meter.md) | Train #1 flow meter, 8 in — future project, not in this project; Phase I provides transmitter space in the IPS panel only | Not stated | 6 (transmitter space in the IPS panel only) | Verified-Visual | E7.0 label "TRAIN #1 FLOW METER (FUTURE)" (plans_10 p.5) |  |
| [PROPOSED-Treatment-Building-Control-Signal-Handhole](../Components/Treatment%20Building/PROPOSED-Treatment-Building-Control-Signal-Handhole.md) | Electric control and signal handhole at the Treatment Building / IPS panel location | New | 6 | Verified | E7.0 "control handhole(s)" on the S-ICP route (plans_10 p.5) |  |
| [PROPOSED-VFDs-in-MCC](../Components/Blower%20Building/PROPOSED-VFDs-in-MCC.md) | Variable frequency drives in the MCC (10), Allen-Bradley PowerFlex 753 with Ethernet module, each with a 3% line-side reactor; dV/dt filters on motor runs over 50 ft | New | 6 | Inferred | E7.0 "VFDS IN MCC (TYP OF 10)" (plans_10 p.5) |  |
| [PROPOSED-WAS-Dewatering-Flow-Meter](../Components/Treatment%20Building/PROPOSED-WAS-Dewatering-Flow-Meter.md) | Dewatering flow meter ("WAS flow meter" on E7.0), Promag W400 with local display, Cat 6 to the IPS panel | New | 6 | Inferred | E7.0 "WAS FLOW METER" (plans_10 p.5) |  |

## Issues that cite this page

- #18 Phase I scope of the "future" Train 1 and 2 provisions (Unresolved)
