# E7.1 — Main PLC Control Panel Elevation

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_10.pdf`, PDF page 6 · drawing set page 78 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.78 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E7.1
- **Components on this page:** 9 (8 New, 1 Not stated); 2 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| [BL-1](../Components/Blower%20Building/BL-1.md) | Aeration Blower No.1 — cell aeration blower, Cell 1, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.1 main PLC backpanel "BLOWER MOTOR PROTECTIVE RELAYS (5 SUPPLIED BY BLOWER MANUFACTURER)" (plans_10 p.6) | Process & Mechanical |
| [BL-2](../Components/Blower%20Building/BL-2.md) | Aeration Blower No.2 — cell aeration blower, Cell 2, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.1 main PLC backpanel "BLOWER MOTOR PROTECTIVE RELAYS (5 SUPPLIED BY BLOWER MANUFACTURER)" (plans_10 p.6) | Process & Mechanical |
| [BL-3](../Components/Blower%20Building/BL-3.md) | Aeration Blower No.3 — cell aeration blower, Cell 3, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.1 main PLC backpanel "BLOWER MOTOR PROTECTIVE RELAYS (5 SUPPLIED BY BLOWER MANUFACTURER)" (plans_10 p.6) | Process & Mechanical |
| [BL-4](../Components/Blower%20Building/BL-4.md) | Aeration Blower No.4 — backup, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.1 main PLC backpanel "BLOWER MOTOR PROTECTIVE RELAYS (5 SUPPLIED BY BLOWER MANUFACTURER)" (plans_10 p.6) | Process & Mechanical |
| [DB](../Components/Area%20not%20stated/DB.md) | Digester blower, 5 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.1 main PLC backpanel "BLOWER MOTOR PROTECTIVE RELAYS (5 SUPPLIED BY BLOWER MANUFACTURER)" (plans_10 p.6) | Process & Mechanical |
| [MCP](../Components/Blower%20Building/MCP.md) | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | E7.1 elevations (plans_10 p.6) |  |
| [PROPOSED-Blower-PTC-Relay-Modules](../Components/Blower%20Building/PROPOSED-Blower-PTC-Relay-Modules.md) | Blower motor PTC relay modules (5), furnished by the blower supplier, installed in the main PLC control panel | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.1 backpanel "BLOWER MOTOR PROTECTIVE RELAYS (5 SUPPLIED BY BLOWER MANUFACTURER)" (plans_10 p.6) | Process & Mechanical |
| [PROPOSED-Digester-Level-Transducer](../Components/UV%20Disinfection%20Chamber%20and%20Digester/PROPOSED-Digester-Level-Transducer.md) | Digester level transducer: WIKA submersible, 316 SS, 0–15 psi, LevelGuard, 4–20 mA, vented, desiccant, NEMA 4X; J-box with terminals and desiccant on the handrail | New | 6 | Unresolved | E7.1 intrinsic safety area and barrier in the main PLC panel (plans_10 p.6) |  |
| [PROPOSED-Electrical-Equipment-Housekeeping-Pads](../Components/Site-wide%20and%20multi-area/PROPOSED-Electrical-Equipment-Housekeeping-Pads.md) | Concrete housekeeping pads under floor-mounted electrical equipment (MCC, main PLC panel, IPS panel) | New | 6 (Division 26 per 04); concrete per civil specifications | Inferred | E7.1 "CONCRETE HOUSKEEPING PAD PER CIVIL SPECS" (plans_10 p.6) | Civil & Site (concrete per civil specifications) |

## Issues that cite this page

- #7 Level transducer ranges (0–15 psi vs 0–15 ft) and the digester intrinsic safety barrier (Unresolved)
- #34 Concrete pads under the main PLC panel and the Influent Pump Station panel (Verified)
- #35 Supplier-furnished relays installed in Electrical & Controls panels (Verified)
