# E7.3 — Main PLC Control Panel — Digital Inputs

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_10.pdf`, PDF page 8 · drawing set page 80 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.80 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E7.3
- **Components on this page:** 27 (18 New, 9 Not stated); 7 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| [2W-P1](../Components/2W%20Pump%20Station/2W-P1.md) | 2W Water Pump No.1, 5 HP, VFD in MCC (E4.3 tags it P-2W-1) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Unresolved | E7.3 "2W PUMP 1: MCC" inputs on card 5 (numbering conflict, see Issues) (plans_10 p.8) | Process & Mechanical |
| [2W-P2](../Components/2W%20Pump%20Station/2W-P2.md) | 2W Water Pump No.2, 5 HP, VFD in MCC (E4.3 tags it P-2W-2) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Unresolved | E7.3 "2W PUMP 2: MCC" inputs on card 5 (numbering conflict, see Issues) (plans_10 p.8) | Process & Mechanical |
| [ATS](../Components/Electric%20Service%20Area/ATS.md) | Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent) | New | 6; 18 — Unresolved (see 04) for the temporary-generator connection | Unresolved | E7.3 inputs "UTILITY POWER NORMAL" and "EMERGENCY POSITION" (plans_10 p.8) |  |
| [BL-1](../Components/Blower%20Building/BL-1.md) | Aeration Blower No.1 — cell aeration blower, Cell 1, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.3 "AERATION BLOWER 1: MCC" hand, auto, VFD running, VFD fault and blower 1 enclosure high motor and high enclosure temperature inputs (plans_10 p.8) | Process & Mechanical |
| [BL-2](../Components/Blower%20Building/BL-2.md) | Aeration Blower No.2 — cell aeration blower, Cell 2, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.3 "AERATION BLOWER 2: MCC" hand, auto, VFD running, VFD fault and blower 2 enclosure high motor and high enclosure temperature inputs (plans_10 p.8) | Process & Mechanical |
| [BL-3](../Components/Blower%20Building/BL-3.md) | Aeration Blower No.3 — cell aeration blower, Cell 3, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.3 "AERATION BLOWER 3: MCC" hand, auto, VFD running, VFD fault and blower 3 enclosure high motor and high enclosure temperature inputs (plans_10 p.8) | Process & Mechanical |
| [BL-4](../Components/Blower%20Building/BL-4.md) | Aeration Blower No.4 — backup, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.3 "AERATION BLOWER 4: MCC" hand, auto, VFD running, VFD fault and blower 4 enclosure high motor and high enclosure temperature inputs (plans_10 p.8) | Process & Mechanical |
| [DB](../Components/Area%20not%20stated/DB.md) | Digester blower, 5 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.3 "DIGESTER BLOWER 1" hand, auto, VFD running, VFD fault and enclosure high motor and high enclosure temperature inputs (plans_10 p.8) | Process & Mechanical |
| [F2 (2W Pump Station)](../Components/2W%20Pump%20Station/F2%20%282W%20Pump%20Station%29.md) | 2W float F2: valve close at 20.00 (factory float tree) | New | 6 | Verified-Visual | E7.3 input "FLOAT F2", card 4 (plans_10 p.8) |  |
| [F3 (2W Pump Station)](../Components/2W%20Pump%20Station/F3%20%282W%20Pump%20Station%29.md) | 2W float F3: valve open at 19.00 (factory float tree) | New | 6 | Verified-Visual | E7.3 input "FLOAT F3", card 4 (plans_10 p.8) |  |
| [GEN](../Components/Electric%20Service%20Area/GEN.md) | Standby diesel generator, 480Y/277V, 125 kW / 156 kVA, sound-attenuated outdoor enclosure with sub-base diesel fuel tank (permanent) | New | Unresolved — 1 or 6 (see 04, Other bid-item conflicts #1); Equipment Alternate E | Unresolved | E7.3 inputs "GENERATOR RUNNING" and "GENERATOR ALARM" (plans_10 p.8) | Civil & Site / Structural & Building |
| [LSH-111](../Components/2W%20Pump%20Station/LSH-111.md) | 2W float F1: high level alarm and redundant valve close at 22.00 (factory float tree) | New | 6 | Verified-Visual | E7.3 input "2W PUMP STATION FLOAT F1", card 4 (plans_10 p.8) |  |
| [LSL-111](../Components/2W%20Pump%20Station/LSL-111.md) | 2W float F4: low level alarm and pumps off at 15.00 (factory float tree) | New | 6 | Verified-Visual | E7.3 input "FLOAT F4", card 4 (plans_10 p.8) |  |
| [MCP](../Components/Blower%20Building/MCP.md) | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | E7.3 to E7.7 I/O (plans_10 p.8; plans_11 pp.1–4) |  |
| [SD-1](../Components/Treatment%20Building/SD-1.md) | Sludge pump, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E7.3 "SLUDGE PUMP: MCC" inputs on card 5 (plans_10 p.8) | Process & Mechanical |
| [TCP-1](../Components/Treatment%20Trains/TCP-1.md) | Train No.1 control panel (FUTURE); MCC 30/3 unit and feeder P-TCP1 | Not stated | 6 (MCC provision only, if in scope) | Unresolved | E7.3 "TREATMENT CELL 1 CONTROL PANEL (FUTURE)" running, alarm, shutdown drawn greyed (plans_10 p.8) |  |
| [TCP-2](../Components/Treatment%20Trains/TCP-2.md) | Train No.2 control panel (FUTURE); MCC 30/3 unit and feeder P-TCP2 | Not stated | 6 (MCC provision only, if in scope) | Unresolved | E7.3 "TREATMENT CELL 2 CONTROL PANEL (FUTURE)" running, alarm, shutdown drawn greyed (plans_10 p.8) |  |
| [TCP-3](../Components/Treatment%20Trains/TCP-3.md) | Train No.3 control panel TCP-3 (by treatment system provider), 480 V 3-ph input, NEMA 4X Type 316 SS | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.3 "TREATMENT CELL 3 CONTROL PANEL" running, alarm, shutdown inputs on card 4 (plans_10 p.8) | Process & Mechanical |
| [UV1](../Components/UV%20Disinfection%20Chamber%20and%20Digester/UV1.md) | UV disinfection unit No.1 (UV modules on 10-ft cords, 2 per PDR) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.3 input "UV1 STATUS" (plans_10 p.8) | Process & Mechanical |
| [UV2](../Components/UV%20Disinfection%20Chamber%20and%20Digester/UV2.md) | UV disinfection unit No.2 (UV modules on 10-ft cords, 2 per PDR) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.3 input "UV2 STATUS" (plans_10 p.8) | Process & Mechanical |
| [WP-1](../Components/Treatment%20Building/WP-1.md) | WAS Pump No.1, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E7.3 "WAS PUMP 1: MCC" hand, auto, VFD running, VFD fault on card 4 (numbering conflict, see Issues) (plans_10 p.8) | Process & Mechanical |
| [WP-2](../Components/Treatment%20Building/WP-2.md) | WAS Pump No.2 / swing pump, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E7.3 "WAS PUMP 2: MCC" inputs on card 5 (plans_10 p.8) | Process & Mechanical |
| [PROPOSED-Blower-Building-Door-Intrusion-Switch](../Components/Blower%20Building/PROPOSED-Blower-Building-Door-Intrusion-Switch.md) | Door intrusion switch, magnetic reed SPDT, Interlogix Sentrol 2807T or equal | New | 6 | Verified | E7.3 input "INTRUSION DOOR SWITCH" (printed "DOOOR"), card 3 (plans_10 p.8) |  |
| [PROPOSED-Blower-Building-Smoke-Heat-Detector](../Components/Blower%20Building/PROPOSED-Blower-Building-Smoke-Heat-Detector.md) | Ceiling smoke/heat detector, System Sensor 4WTAR-B, Form C relay, sounder, 4-wire | New | 6 | Verified | E7.3 input "SMOKE DETECTOR", card 3 (plans_10 p.8) |  |
| [PROPOSED-Blower-High-Temperature-Switches](../Components/Blower%20Building/PROPOSED-Blower-High-Temperature-Switches.md) | High-temperature switches at the aeration blowers (typ.) | Not stated | 6 | Verified-Visual | E7.3 inputs "HIGH MOTOR TEMP" (key note 1) and "HIGH ENCLOSURE TEMP" for the digester blower and aeration blower 1–4 enclosures (plans_10 p.8) |  |
| [PROPOSED-Blower-PTC-Relay-Modules](../Components/Blower%20Building/PROPOSED-Blower-PTC-Relay-Modules.md) | Blower motor PTC relay modules (5), furnished by the blower supplier, installed in the main PLC control panel | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.3 key note 1 at each "HIGH MOTOR TEMP" input (plans_10 p.8) | Process & Mechanical |
| [PROPOSED-VFDs-in-MCC](../Components/Blower%20Building/PROPOSED-VFDs-in-MCC.md) | Variable frequency drives in the MCC (10), Allen-Bradley PowerFlex 753 with Ethernet module, each with a 3% line-side reactor; dV/dt filters on motor runs over 50 ft | New | 6 | Inferred | E7.3 VFD running and fault inputs and E7.4 call-to-run outputs for all ten drives (plans_10 p.8; plans_11 p.1) |  |

## Issues that cite this page

- #6 Main PLC digital input numbering on E7.3 (Unresolved)
- #18 Phase I scope of the "future" Train 1 and 2 provisions (Unresolved)
- #20 No Division 26 section covers three items shown on the E sheets (Unresolved)
- #35 Supplier-furnished relays installed in Electrical & Controls panels (Verified)
