# Addendum No. 4, page 12 — Rental generator exhibit, page 2 of 3

- **Source:** `addendum-no4-eswd.pdf`, PDF page 12; Addendum No. 4 issued February 9, 2023 (per 00 register)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → Add. 4 Generator Exhibit
- **Components touched by this page:** 1 (1 Temporary); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

What this page carries: Exhibit p.12: MQ Power 120 kW diesel generator, John Deere 180 HP engine, 60 Hz, prime rating 120 kW, 9 GPH at full load, 269 gal onboard fuel, 30 h run time at full load, 9,784 lb, 202 in L x 83 in W x 89 in H, not dual-fuel; the overview claims 60 dBA or lower at full load, 24-hour minimum run times and configurable voltages (Add. 4 p.12) [Verified-Visual; table pairs checked on the image].

| Tag | Component | Status | Bid Item | Tag level | Addendum item (Add. 4 governs) | Drawing sheets |
|---|---|---|---|---|---|---|
| PROPOSED-Temporary-Backup-Generator | Temporary back-up generator (rental), connected to the permanent ATS until the permanent generator arrives; example cut sheet MQ Power 120 kW prime diesel | Temporary | 18 — Unresolved (see 04) | Unresolved | exhibit pp.11–13 — Add. 4 governs | None (Add. 4 and 26 05 00 only) |

## Issues that cite this page

- #19 Required rating of the temporary back-up generator (Unresolved)
