# E0.2 — Electrical Demolition Site Plan and One Line Diagram

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_8.pdf`, PDF page 7 · drawing set page 63 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.63 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E0.2
- **Components on this page:** 14 (8 Demolished, 3 New, 3 Existing); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| ATS (E) | Existing automatic transfer switch, 4-wire, 3-pole | Demolished | 6 | Verified-Visual | E0.2 one-line · demo note D4 (plans_8 p.7) |  |
| GEN (E) | Existing standby diesel generator, 208Y/120V 3-ph, 30 kW / 37.5 kVA | Demolished | 6 | Verified-Visual | E0.2 one-line and demo note D2 (plans_8 p.7) |  |
| P-TPS | Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS | New | 6 | Verified | E0.2 demo note D5 (plans_8 p.7) |  |
| SES (E) | Existing 300 A service entrance breaker, SUSE rated, NEMA 3R | Demolished | 6 | Verified-Visual | E0.2 one-line · demo note D4 (plans_8 p.7) |  |
| TPS | Panel TPS, 208Y/120V 3-ph 4-W, 200 A (kept; re-fed) | Existing | 6 | Verified | E0.2 label "MAINTAIN PANEL TPS AND SUB PANEL (E)" and one-line (plans_8 p.7) |  |
| PROPOSED-CT-Enclosure-and-Meter-Base | CT enclosure, landing pads and meter base (new; meter and CTs by utility) | New | 6 | Verified | E0.2 demo note D7 (plans_8 p.7) |  |
| PROPOSED-Existing-200A-Feeder-to-Panel-TPS | Existing 200 A 208Y/120V power feeder to Panel TPS | Demolished | 6 | Verified | E0.2 demo note D5 (plans_8 p.7) |  |
| PROPOSED-Existing-208V-400A-Distribution-Panel | Existing 208Y/120V 400 A distribution panel (Square-D I-Line), Office Building, re-fed from transformer TS | Existing | 6 | Inferred | E0.2 one-line "DISTRIBUTION PANEL - 400 AMP - SQUARE-D I-LINE - 208Y/120V - OFFICE BUILDING" (plans_8 p.7) |  |
| PROPOSED-Existing-CT-Enclosure-and-Meter | Existing current transformer enclosure and OPALCO utility meter | Demolished | 6 | Verified | E0.2 demo note D3 and one-line (plans_8 p.7) |  |
| PROPOSED-Existing-Generator-Fuel-Tank-Exhaust-Louvers | Existing diesel fuel tank, generator exhaust system and louvers | Demolished | 6 | Verified | E0.2 demo note D2 and plan label "DIESEL FUEL TANK, EXHAUST, LOUVERS (E)" (plans_8 p.7) | Structural & Building / Civil & Site |
| PROPOSED-Existing-Grounding-Electrode-System | Existing grounding electrode system (kept; new equipment and electrodes bonded to it) | Existing | 6 | Verified | E0.2 demo note D6 (plans_8 p.7) |  |
| PROPOSED-Existing-Meter-Base-and-Wall-Raceway | Existing obsolete meter base and raceway on building wall | Demolished | 6 | Verified | E0.2 demo note D7 (plans_8 p.7) |  |
| PROPOSED-Existing-Utility-Transformer-208V | Existing OPALCO pad-mount utility transformer, 208Y/120V 3-ph, 45 kVA | Demolished | 6 (coordination only) | Verified | E0.2 demo note D1 and one-line (plans_8 p.7) |  |
| PROPOSED-Utility-Transformer-480V | Utility transformer, 480Y/277V, 225 kVA (new; furnished and installed by OPALCO) | New | 6 (contractor scope only: pad modification, secondary conduit and wire) | Verified-Visual | E0.2 demo note D1 (plans_8 p.7) |  |

## Issues that cite this page

- #5 One building, two names: "Dewatering Building" vs "Treatment Building" (Inferred)
- #16 Who removes the existing 208Y/120V utility transformer — resolved: the Utility (26 05 00 ¶3.03 F.1.a) (Verified)
- #21 Building openings left by the demolished generator exhaust and louvers (Verified)
