# E4.1 — Influent Pump Station, WAS, Dewatering Electrical Plan

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_9.pdf`, PDF page 6 · drawing set page 70 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; set p.70 of 96 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E4.1
- **Components on this page:** 41 (28 New, 12 Not stated, 1 Existing); 3 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| DW-1 | Dewatering skid with skid control panel DW-1: pre-wired and factory tested, UL/ETL labeled per WA L&I, 15 HP, 480 V 3-ph; skid PLC, operator interface and network switch | New | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 key note 4 and plan tag DW-1 "DEWATERING SKID CONTROL PANEL" (plans_9 p.6) | Process & Mechanical |
| EF-3 | Exhaust Fan EF-3, Treatment Building, motor marked 1/2, circuit LP2-7 (1,127 VA) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E4.1 plan label and circuit, key notes 3 and 7 (plans_9 p.6) | Process & Mechanical |
| EF-4 | Exhaust Fan EF-4, Treatment Building, motor marked 1/2, circuit LP2-9 (1,127 VA) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E4.1 plan label and circuit, key notes 3 and 7 (plans_9 p.6) | Process & Mechanical |
| EF-5 | Exhaust Fan EF-5, Treatment Building, motor marked 1/2, circuit LP2-11 (1,127 VA) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E4.1 plan label and circuit, key notes 3 and 7 (plans_9 p.6) | Process & Mechanical |
| F1 (Influent Pump Station) | Float switch F1, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lag on at 19.00 (with timer) | New | 6 | Inferred | E4.1 S-FLT1 (plans_9 p.6) |  |
| F2 (Influent Pump Station) | Float switch F2, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lead on at 18.50 | New | 6 | Inferred | E4.1 S-FLT2 (plans_9 p.6) |  |
| F3 (Influent Pump Station) | Float switch F3, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lag on at 18.00 | New | 6 | Inferred | E4.1 S-FLT3 (plans_9 p.6) |  |
| F4 (Influent Pump Station) | Float switch F4, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lead on at 17.50 | New | 6 | Inferred | E4.1 S-FLT4 (plans_9 p.6) |  |
| IP-1 | Influent Pump No.1, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 and E4.2 plan tag, motor marked 3 (plans_9 pp.6–7) | Process & Mechanical |
| IP-2 | Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 and E4.2 plan tag, motor marked 3 (plans_9 pp.6–7) | Process & Mechanical |
| IP-3 | Influent Pump No.3, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 and E4.2 plan tag, motor marked 5 (plans_9 pp.6–7) | Process & Mechanical |
| IP-4 | Influent Pump No.4, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 and E4.2 plan tag, motor marked 5 (plans_9 pp.6–7) | Process & Mechanical |
| IPS | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | 6 | Unresolved | E4.1 plan label (plans_9 p.6) |  |
| L2 (Treatment Building) | Light fixture type L2 wall packs on circuit LP2-3 ("wall pack lighting", 500 VA) | New | 6 | Inferred | E4.1 plan "L2" at LP2-3, 2 shown (plans_9 p.6) |  |
| LP2 | Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted | New | 6 | Inferred | E4.1 circuit callouts LP2-2 to LP2-11 (plans_9 p.6) |  |
| LT (Influent Pump Station) | Submersible level transducer: WIKA pressure transmitter, 316 SS, 0–15 psi, LevelGuard, 4–20 mA loop powered, vented, NEMA 4X termination enclosure | New | 6 | Unresolved | E4.1 S-LT-IP (plans_9 p.6) |  |
| P-TPS | Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS | New | 6 | Verified | E4.1 plan (plans_9 p.6) |  |
| SD-1 | Sludge pump, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 plan tag (plans_9 p.6) | Process & Mechanical |
| TPS | Panel TPS, 208Y/120V 3-ph 4-W, 200 A (kept; re-fed) | Existing | 6 | Verified | E4.1 label "RE-FEED EXISTING 208Y/120V POWER PANEL" (plans_9 p.6) |  |
| WP-1 | WAS Pump No.1, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 plan tag, motor marked 3 (plans_9 p.6) | Process & Mechanical |
| WP-2 | WAS Pump No.2 / swing pump, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 plan tag (plans_9 p.6) | Process & Mechanical |
| PROPOSED-Effluent-Sampler | Effluent sampler (Owner-furnished, contractor-installed); 120 V GFCI receptacle on LP1-14 and 4–20 mA flow pace | Not stated | 6 (installation, receptacle, flow-pace signal); sampler Owner-furnished | Verified-Visual | E4.1 key note 6 (plans_9 p.6) | Process & Mechanical |
| PROPOSED-Gas-Alarm-Light-and-Horn | Local alarm light and horn for ventilation and gas monitoring, Treatment Building | New | 6 | Verified-Visual | E4.1 key note 3 (plans_9 p.6) |  |
| PROPOSED-H2S-Sensor | Hydrogen sulfide (H2S) sensor, Treatment Building, circuit LP2-2 (500 VA) | New | 6 | Verified-Visual | E4.1 key note 3 and plan label "HYDROGEN SULFIDE H2S SENSOR LP2-2" (plans_9 p.6) |  |
| PROPOSED-Hypochlorite-Feed-Pump | Hypochlorite feed pump; 120 V GFCI receptacle on LP1-16 and 4–20 mA flow pace | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 key note 6 and plan label "HYPOCHLORITE FEED PUMP" (plans_9 p.6) | Process & Mechanical |
| PROPOSED-Influent-Flow-Meter | Influent magnetic flow meter, Endress+Hauser Promag W400, Class I Div 2, EtherNet/IP, remote transmitter at the IPS panel, two 316L grounding rings | New | 6 | Inferred | E4.1 key note 2 and plan label "INFLUENT FLOW METER" (plans_9 p.6) |  |
| PROPOSED-Influent-Pump-Local-Disconnects | Influent pump motor local disconnects (4) on the building wall within sight of the wet well; outdoor enclosures lockable Type 316 SS with drip shields | New | 6 | Verified-Visual | E4.1 key note 9, plan label "INFLUENT PUMP MOTOR DISCONNECTS - TYP OF 4" and gen. note 4 (plans_9 p.6) |  |
| PROPOSED-Influent-Sampler | Influent sampler (Owner-furnished, contractor-installed); 120 V GFCI receptacle LP2-8 and 4–20 mA flow pace | Not stated | 6 (installation, receptacle, flow-pace signal); sampler Owner-furnished | Verified-Visual | E4.1 key note 6 and plan label (plans_9 p.6) | Process & Mechanical |
| PROPOSED-Influent-Wet-Well-Instrument-Handhole | Influent wet well instrumentation handhole, precast, traffic rated, solid bottom with sump and drain | New | 6 | Verified-Visual | E4.1 key note 1 and plan label (plans_9 p.6) |  |
| PROPOSED-Influent-Wet-Well-Power-Handhole | Influent wet well pump power handhole, precast, traffic rated, solid bottom with sump and drain | New | 6 | Verified-Visual | E4.1 key note 1 and plan label "POWER AND INSTRUMENT HANDHOLES" (plans_9 p.6) |  |
| PROPOSED-Methane-Sensor | Methane gas sensor, Treatment Building, circuit LP2-4 (500 VA) | New | 6 | Verified-Visual | E4.1 key note 3 and plan label "METHANE SENSOR LP2-4" (plans_9 p.6) |  |
| PROPOSED-Plant-2-Flow-Meter | Plant 2 magnetic flow meter ("Train #2 flow meter" on E7.0), Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E4.1 key note 2 and plan label "PLANT 2 FLOW METER" (plans_9 p.6) |  |
| PROPOSED-Plant-3-Flow-Meter | Plant 3 magnetic flow meter ("Train #3 flow meter" on E7.0), Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E4.1 key note 2 and plan label "PLANT 3 FLOW METER" (plans_9 p.6) |  |
| PROPOSED-Plant-Drain-Flow-Meter | Plant drain magnetic flow meter, Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E4.1 key note 2 and plan label "PLANT DRAIN FLOW METER" (plans_9 p.6) |  |
| PROPOSED-Polymer-Feed-Pump | Polymer feed pump at the dewatering skid; 120 V GFCI receptacle LP2-6 and 4–20 mA flow pace | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 key note 6 and plan label (plans_9 p.6) | Process & Mechanical |
| PROPOSED-Treatment-Building-Control-Signal-Handhole | Electric control and signal handhole at the Treatment Building / IPS panel location | New | 6 | Verified | E4.1 plan label "CONTROL AND SIGNAL HANDHOLE" and key note 8 (plans_9 p.6) |  |
| PROPOSED-Treatment-Building-Power-Handhole | Electric power handhole at the Treatment Building / IPS panel location | New | 6 | Verified | E4.1 plan label "POWER HANDHOLE" and key note 8 (plans_9 p.6) |  |
| PROPOSED-Treatment-Building-Ventilation-Control-Panel | Ventilation control panel, Treatment Building, NEMA 4X stainless steel | New | 6 | Unresolved | E4.1 plan label "VENTILATION CONTROL PANEL LP2-5", key notes 3 and 7 (plans_9 p.6) |  |
| PROPOSED-WAS-and-Sludge-Pump-Local-Disconnects | Local motor disconnects for WP-1, WP-2 and SD-1 (3) | New | 6 | Inferred | E4.1 plan disconnect symbols at WP-1, WP-2, SD-1 (plans_9 p.6) |  |
| PROPOSED-WAS-Dewatering-Flow-Meter | Dewatering flow meter ("WAS flow meter" on E7.0), Promag W400 with local display, Cat 6 to the IPS panel | New | 6 | Inferred | E4.1 key note 2 ("local display on flowmeter (WAS)") and plan label "DEWATERING FLOW METER", conduits P-WSV and S-FMDW (plans_9 p.6) |  |
| PROPOSED-WAS-Solenoid-Valves | WAS solenoid valves (3), WAS #1 to #3, 120 V from the IPS panel | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 key note 5 and plan label "(3) WAS SOLENOIDS" (plans_9 p.6) | Process & Mechanical |

## Issues that cite this page

- #5 One building, two names: "Dewatering Building" vs "Treatment Building" (Inferred)
- #11 Treatment Building ventilation control panel feed: LP1 (E9.3) vs LP2 circuit 5 (E4.1, E6.2) (Unresolved)
- #14 Dewatering-area ventilation: continuous 6 ACH and HOA auto control vs OFF/ON switches with no PLC fan outputs (Unresolved)
- #26 Dewatering Building ventilation sets its area classification; E&C provides fans, gas sensors and alarm (Unresolved)
- #28 Influent, WAS, sludge and dewatering process equipment (Inferred)
- #31 Treatment Building exhaust fans EF-3, EF-4, EF-5 (Inferred)
- #32 Owner-furnished influent and effluent samplers (Unresolved)
