# E4.2 — Influent Pump Station Electrical Plan and Elevation

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_9.pdf`, PDF page 7 · drawing set page 71 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; set p.71 of 96 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E4.2
- **Components on this page:** 11 (7 New, 4 Not stated); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| F1 (Influent Pump Station) | Float switch F1, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lag on at 19.00 (with timer) | New | 6 | Inferred | E4.2 key note 2 and level control table (plans_9 p.7) |  |
| F2 (Influent Pump Station) | Float switch F2, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lead on at 18.50 | New | 6 | Inferred | E4.2 key note 2 and level control table (plans_9 p.7) |  |
| F3 (Influent Pump Station) | Float switch F3, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lag on at 18.00 | New | 6 | Inferred | E4.2 key note 2 and level control table (plans_9 p.7) |  |
| F4 (Influent Pump Station) | Float switch F4, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lead on at 17.50 | New | 6 | Inferred | E4.2 key note 2 and level control table (plans_9 p.7) |  |
| IP-1 | Influent Pump No.1, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 and E4.2 plan tag, motor marked 3 (plans_9 pp.6–7) | Process & Mechanical |
| IP-2 | Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 and E4.2 plan tag, motor marked 3 (plans_9 pp.6–7) | Process & Mechanical |
| IP-3 | Influent Pump No.3, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 and E4.2 plan tag, motor marked 5 (plans_9 pp.6–7) | Process & Mechanical |
| IP-4 | Influent Pump No.4, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E4.1 and E4.2 plan tag, motor marked 5 (plans_9 pp.6–7) | Process & Mechanical |
| LT (Influent Pump Station) | Submersible level transducer: WIKA pressure transmitter, 316 SS, 0–15 psi, LevelGuard, 4–20 mA loop powered, vented, NEMA 4X termination enclosure | New | 6 | Unresolved | E4.2 key note 1, elevation and level control table (plans_9 p.7) |  |
| PROPOSED-Influent-Wet-Well-Instrument-Handhole | Influent wet well instrumentation handhole, precast, traffic rated, solid bottom with sump and drain | New | 6 | Verified-Visual | E4.2 detail 1 "INSTRUMENTATION HANDHOLE" (plans_9 p.7) |  |
| PROPOSED-Influent-Wet-Well-Power-Handhole | Influent wet well pump power handhole, precast, traffic rated, solid bottom with sump and drain | New | 6 | Verified-Visual | E4.2 hazardous area connection detail 1 (plans_9 p.7) |  |

## Issues that cite this page

- #7 Level transducer ranges (0–15 psi vs 0–15 ft) and the digester intrinsic safety barrier (Unresolved)
- #9 High-level float backup: float-to-pump assignment (E4.2 vs E8.3) (Unresolved)
- #12 E10.1 wet well detail shows a low-level float; E4.2 and E8.3 show four high-level floats only (Unresolved)
- #28 Influent, WAS, sludge and dewatering process equipment (Inferred)
