# E5.1 — UV Disinfection Chamber & Digester Electrical Plan and Elevation

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_10.pdf`, PDF page 1 · drawing set page 73 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision 1 "ADD UV DISINFECTION" BZ 04/18/22; set p.73 of 96 (Verified; revision Verified-Visual). Title differs from cover index — 01 log item 1
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E5.1
- **Components on this page:** 10 (10 New); 2 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| UV1 | UV disinfection unit No.1 (UV modules on 10-ft cords, 2 per PDR) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E5.1 plan tag UV1, revision 1 "ADD UV DISINFECTION" 04/18/22, UV interconnection diagram (plans_10 p.1) | Process & Mechanical |
| UV2 | UV disinfection unit No.2 (UV modules on 10-ft cords, 2 per PDR) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E5.1 plan tag UV2, revision 1 "ADD UV DISINFECTION" 04/18/22, UV interconnection diagram (plans_10 p.1) | Process & Mechanical |
| PROPOSED-Digester-Level-Transducer | Digester level transducer: WIKA submersible, 316 SS, 0–15 psi, LevelGuard, 4–20 mA, vented, desiccant, NEMA 4X; J-box with terminals and desiccant on the handrail | New | 6 | Unresolved | E5.1 key note 1, plan and elevation labels (plans_10 p.1) |  |
| PROPOSED-Effluent-Flow-Meter | Effluent magnetic flow meter in vault, Promag W400, remote housing, IP68 Type 6 potted submersible sensor, two 316L grounding rings | New | 6 | Inferred | E5.1 key note 2 and plan label "EFFLUENT FLOW METER" (plans_10 p.1) |  |
| PROPOSED-Effluent-Flow-Meter-Transmitter-Panel | Effluent flow meter transmitter panel: stainless local control panel with the transmitter and instrument terminals, on handrail or rack with SS hardware | New | 6 | Verified | E5.1 key note 4 and plan label "EFFLUENT FLOW METER TRANSMITTER PANEL" (plans_10 p.1) |  |
| PROPOSED-UV-Area-Pole-Light | UV-area pole light: 4-in square aluminum pole 12 ft on a concrete base secured to the basin side, photocell, local on/off switch, WP/GFCI receptacle; Lithonia "#DXS0-LED-P3-30K-T3M-MVOLT-SPA-DNAXD" (as printed) or equal | New | 6 | Unresolved | E5.1 key note 5, plan label "POLE LIGHT/WP/GFCI" and elevation (plans_10 p.1) | Civil & Site |
| PROPOSED-UV-Control-Panel-1 | UV control panel 1 (UV system controller), furnished with the UV system, installed by the contractor | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E5.1 plan label "UV CONTROL PANEL 1", key note 3 ("install local UV control panels"), interconnection diagram "UV SYSTEM CONTROLLER" (plans_10 p.1) | Process & Mechanical |
| PROPOSED-UV-Control-Panel-2 | UV control panel 2 (UV system controller), furnished with the UV system, installed by the contractor | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E5.1 plan label "UV CONTROL PANEL 2", key note 3 ("install local UV control panels"), interconnection diagram "UV SYSTEM CONTROLLER" (plans_10 p.1) | Process & Mechanical |
| PROPOSED-UV-Power-Distribution-1 | UV power distribution 1: stainless splitter panel within 10 ft of the module power end, wiring gutter, J-boxes and (3) duplex GFCI power distribution receptacles (PDRs) with in-use wet-location covers on SS Unistrut; SS conduit and fittings | New | 6 | Verified-Visual | E5.1 plan label "UV POWER DISTRIBUTION 1", key note 3 and interconnection diagram (plans_10 p.1) |  |
| PROPOSED-UV-Power-Distribution-2 | UV power distribution 2: stainless splitter panel within 10 ft of the module power end, wiring gutter, J-boxes and (3) duplex GFCI power distribution receptacles (PDRs) with in-use wet-location covers on SS Unistrut; SS conduit and fittings | New | 6 | Verified-Visual | E5.1 plan label "UV POWER DISTRIBUTION 2", key note 3 and interconnection diagram (plans_10 p.1) |  |

## Issues that cite this page

- #7 Level transducer ranges (0–15 psi vs 0–15 ft) and the digester intrinsic safety barrier (Unresolved)
- #17 UV-area pole light (P-LT) has no panel circuit (Unresolved)
- #30 UV disinfection units UV1, UV2 and their control panels (Inferred)
- #33 UV-area pole light concrete base (Verified)
- cited flag Sheet title differences for E0.4, E1.1, E3.1, E5.1, E8.2 (Verified)
