# E6.1 — Electrical One Line Diagram and Load Calculations

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_10.pdf`, PDF page 2 · drawing set page 74 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; set p.74 of 96 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E6.1
- **Components on this page:** 39 (25 New, 12 Not stated, 2 Existing); 7 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| 2W-P1 | 2W Water Pump No.1, 5 HP, VFD in MCC (E4.3 tags it P-2W-1) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Unresolved | E6.1 one-line tag 2W-P1, 20/3 VFD with line and dV/dt reactors, load calcs 5 HP (plans_10 p.2) | Process & Mechanical |
| 2W-P2 | 2W Water Pump No.2, 5 HP, VFD in MCC (E4.3 tags it P-2W-2) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Unresolved | E6.1 one-line tag 2W-P2 and load calcs 5 HP (plans_10 p.2) | Process & Mechanical |
| ATS | Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent) | New | 6; 18 — Unresolved (see 04) for the temporary-generator connection | Unresolved | E6.1 one-line "400A SERVICE ENTRANCE AUTOMATIC TRANSFER SWITCH 4W, 3 POLE NEMA 12, DELAYED OPEN TRANSITION" (plans_10 p.2) |  |
| BL-1 | Aeration Blower No.1 — cell aeration blower, Cell 1, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.1 one-line (35/3, VFD, line reactor) and load calculations 20 HP (plans_10 p.2) | Process & Mechanical |
| BL-2 | Aeration Blower No.2 — cell aeration blower, Cell 2, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.1 one-line (35/3, VFD, line reactor) and load calculations 20 HP (plans_10 p.2) | Process & Mechanical |
| BL-3 | Aeration Blower No.3 — cell aeration blower, Cell 3, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.1 one-line (35/3, VFD, line reactor) and load calculations 20 HP (plans_10 p.2) | Process & Mechanical |
| BL-4 | Aeration Blower No.4 — backup, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.1 one-line (35/3, VFD, line reactor) and load calculations 20 HP (plans_10 p.2) | Process & Mechanical |
| DB | Digester blower, 5 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.1 one-line (20/3, VFD, line reactor) and load calcs 5 HP (plans_10 p.2) | Process & Mechanical |
| DW-1 | Dewatering skid with skid control panel DW-1: pre-wired and factory tested, UL/ETL labeled per WA L&I, 15 HP, 480 V 3-ph; skid PLC, operator interface and network switch | New | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.1 MCC 60/3 and load calcs 15 HP (plans_10 p.2) | Process & Mechanical |
| GEN | Standby diesel generator, 480Y/277V, 125 kW / 156 kVA, sound-attenuated outdoor enclosure with sub-base diesel fuel tank (permanent) | New | Unresolved — 1 or 6 (see 04, Other bid-item conflicts #1); Equipment Alternate E | Unresolved | E6.1 one-line "STANDBY DIESEL GENERATOR IN SOUND ATTENUATED OUTDOOR ENCLOSURE WITH SUB BASE DIESEL FUEL TANK 480Y/277V 3-PHASE 125kW / 156kVA" and load calculations (plans_10 p.2) | Civil & Site / Structural & Building |
| IP-1 | Influent Pump No.1, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.1 one-line and load calculations 3 HP (plans_10 p.2) | Process & Mechanical |
| IP-2 | Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.1 one-line and load calculations 3 HP (plans_10 p.2) | Process & Mechanical |
| IP-3 | Influent Pump No.3, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.1 one-line and load calculations 5 HP (plans_10 p.2) | Process & Mechanical |
| IP-4 | Influent Pump No.4, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.1 one-line and load calculations 5 HP (plans_10 p.2) | Process & Mechanical |
| IPS | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | 6 | Unresolved | E6.1 one-line label "IPS INFLUENT PUMP STATION CONTROL PANEL - 480V, THREE PHASE, 3 WIRE, NEMA 4X SS" (plans_10 p.2) |  |
| LP2 | Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted | New | 6 | Inferred | E6.1 load center via T3 and load calcs (plans_10 p.2) |  |
| LP-1 | Lighting panel LP1, 120/240 V 1-ph 3-W, 100 A bus, 100 A main breaker, 10,000 AIC, surface mounted | New | 6 | Inferred | E6.1 T2 and load calcs "LP-1 MCC load center 20 kVA" (plans_10 p.2) |  |
| MCC | Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER | New | 6 | Inferred | E6.1 one-line "MOTOR CONTROL CENTER - 480V, THREE PHASE, 4 WIRE - BLOWER BUILDING" (plans_10 p.2) |  |
| MDP | Main distribution panel MDP, 480Y/277V 3-ph 4-W, 400 A bus, main lugs only, 42,000 AIC, surface mounted, with SPD | New | 6 | Inferred | E6.1 one-line (plans_10 p.2) |  |
| P-SEC | Utility secondary conduit and conductors, new utility transformer to service equipment (by contractor) | New | 6 | Verified-Visual | Listed for this page in the Ledger; no page-specific citation text in the row. |  |
| P-TPS | Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS | New | 6 | Verified | E6.1 one-line: 200/3 in the Office Building 400 A I-Line panel to Panel TPS (plans_10 p.2) |  |
| SD-1 | Sludge pump, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.1 MCC 15/3 VFD, load calcs 3 HP (plans_10 p.2) | Process & Mechanical |
| T2 | Transformer T2, 20 kVA, 480–120/240V (MCC; feeds load center LP1) | New | 6 | Inferred | E6.1 one-line (MCC 60/2 to T2 and load center 120/240V) and load calcs "LP-1 MCC load center 20 kVA" (plans_10 p.2) |  |
| T3 | Transformer T3, 10 kVA, 480–120/240V (inside IPS panel; feeds LP2) | New | 6 | Inferred | E6.1 one-line and load calculations "LP-2 influent pump station load center 10 kVA" (plans_10 p.2) |  |
| TCP-1 | Train No.1 control panel (FUTURE); MCC 30/3 unit and feeder P-TCP1 | Not stated | 6 (MCC provision only, if in scope) | Unresolved | E6.1 one-line (greyed) "CELL 1 CONTROL PANEL TCP-1 TRAIN NO.1 (FUTURE)" and load calcs 10 HP, generator factor 1 (plans_10 p.2) |  |
| TCP-2 | Train No.2 control panel (FUTURE); MCC 30/3 unit and feeder P-TCP2 | Not stated | 6 (MCC provision only, if in scope) | Unresolved | E6.1 one-line (greyed) "CELL 2 CONTROL PANEL TCP-2 TRAIN NO.2 (FUTURE)" and load calcs 10 HP, generator factor 1 (plans_10 p.2) |  |
| TCP-3 | Train No.3 control panel TCP-3 (by treatment system provider), 480 V 3-ph input, NEMA 4X Type 316 SS | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.1 one-line tag TCP-3 "CELL 3 CONTROL PANEL", MCC 30/3, load calcs "Train 3 treatment panel" 10 HP (plans_10 p.2) | Process & Mechanical |
| TPS | Panel TPS, 208Y/120V 3-ph 4-W, 200 A (kept; re-fed) | Existing | 6 | Verified | E6.1 one-line (plans_10 p.2) |  |
| TS | Transformer TS, 75 kVA, 480–208Y/120V | New | 6 | Inferred | E6.1 one-line (plans_10 p.2) |  |
| WP-1 | WAS Pump No.1, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.1 MCC 15/3 VFD with line and dV/dt reactors, load calcs 3 HP (plans_10 p.2) | Process & Mechanical |
| WP-2 | WAS Pump No.2 / swing pump, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.1 MCC 15/3 VFD, load calcs "WAS pump 2 - swing pump" 3 HP (plans_10 p.2) | Process & Mechanical |
| PROPOSED-2W-Pump-Local-Disconnects | Local motor disconnects for the two 2W pumps (2) | New | 6 | Inferred | E6.1 disconnect symbol at 2W-P1 and 2W-P2, key note 4 (plans_10 p.2) |  |
| PROPOSED-CT-Enclosure-and-Meter-Base | CT enclosure, landing pads and meter base (new; meter and CTs by utility) | New | 6 | Verified | E6.1 one-line "CURRENT TRANSFORMER ENCLOSURE PER OPALCO REQUIREMENTS" and utility meter (plans_10 p.2) |  |
| PROPOSED-Existing-208V-400A-Distribution-Panel | Existing 208Y/120V 400 A distribution panel (Square-D I-Line), Office Building, re-fed from transformer TS | Existing | 6 | Inferred | E6.1 one-line (plans_10 p.2) |  |
| PROPOSED-Influent-Pump-Local-Disconnects | Influent pump motor local disconnects (4) on the building wall within sight of the wet well; outdoor enclosures lockable Type 316 SS with drip shields | New | 6 | Verified-Visual | E6.1 key note 4 (plans_10 p.2) |  |
| PROPOSED-Service-Area-Grounding-Electrode-System | Grounding electrode systems at the new service: utility transformer grounding, generator pad rebar bond, separately derived system grounding | New | 6 | Inferred | E6.1 one-line: grounding electrode system per NEC Art. 250 at the ATS, #1/0 as printed, detail 1/E10.1 (plans_10 p.2) |  |
| PROPOSED-Utility-Transformer-480V | Utility transformer, 480Y/277V, 225 kVA (new; furnished and installed by OPALCO) | New | 6 (contractor scope only: pad modification, secondary conduit and wire) | Verified-Visual | E6.1 one-line "OPALCO PAD MOUNT UTILITY TRANSFORMER 480Y/277V, 3-PHASE 225 kVA" (plans_10 p.2) |  |
| PROPOSED-VFDs-in-MCC | Variable frequency drives in the MCC (10), Allen-Bradley PowerFlex 753 with Ethernet module, each with a 3% line-side reactor; dV/dt filters on motor runs over 50 ft | New | 6 | Inferred | E6.1 one-line and key notes 1–3 (plans_10 p.2) |  |
| PROPOSED-WAS-and-Sludge-Pump-Local-Disconnects | Local motor disconnects for WP-1, WP-2 and SD-1 (3) | New | 6 | Inferred | E6.1 disconnect at each motor, key note 4 (plans_10 p.2) |  |

## Issues that cite this page

- #2 Source of the influent pump feeders: IPS panel (E6.1) vs MCC (E6.3) (Unresolved)
- #3 2W pump tags and conduits differ between E4.3 and E6.1 (Unresolved)
- #4 MDP panel schedule load is below the E6.1 load calculation demand and the 225 kVA utility transformer (Unresolved)
- #5 One building, two names: "Dewatering Building" vs "Treatment Building" (Inferred)
- #10 Influent pump 2 inputs on E8.3 differ from pumps 1, 3 and 4 (Unresolved)
- #18 Phase I scope of the "future" Train 1 and 2 provisions (Unresolved)
- #19 Required rating of the temporary back-up generator (Unresolved)
- #28 Influent, WAS, sludge and dewatering process equipment (Inferred)
- #29 2W pumps, float tree and isolation valve solenoid (Inferred)
