# E6.2 — Electrical Panel Schedules

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_10.pdf`, PDF page 3 · drawing set page 75 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; schedules dated September 15, 2022; set p.75 of 96 (Verified; schedule dates Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E6.2
- **Components on this page:** 25 (19 New, 6 Not stated); 4 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| EF-1 | Exhaust Fan 1, Blower Building (motor marked 1/2), circuit LP1-5 | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.2 LP1 circuit 5 (plans_10 p.3) | Process & Mechanical |
| EF-2 | Exhaust Fan 2, Blower Building (motor marked 1/2), circuit LP1-7 | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.2 LP1 circuit 7 (plans_10 p.3) | Process & Mechanical |
| EF-3 | Exhaust Fan EF-3, Treatment Building, motor marked 1/2, circuit LP2-7 (1,127 VA) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.2 LP2 circuit 7 (plans_10 p.3) | Process & Mechanical |
| EF-4 | Exhaust Fan EF-4, Treatment Building, motor marked 1/2, circuit LP2-9 (1,127 VA) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.2 LP2 circuit 9 (plans_10 p.3) | Process & Mechanical |
| EF-5 | Exhaust Fan EF-5, Treatment Building, motor marked 1/2, circuit LP2-11 (1,127 VA) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.2 LP2 circuit 11 (plans_10 p.3) | Process & Mechanical |
| L2 (Treatment Building) | Light fixture type L2 wall packs on circuit LP2-3 ("wall pack lighting", 500 VA) | New | 6 | Inferred | E6.2 LP2 circuit 3 (plans_10 p.3) |  |
| LP2 | Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted | New | 6 | Inferred | E6.2 Panel LP2 schedule dated September 15, 2022 (plans_10 p.3) |  |
| LP-1 | Lighting panel LP1, 120/240 V 1-ph 3-W, 100 A bus, 100 A main breaker, 10,000 AIC, surface mounted | New | 6 | Inferred | E6.2 Panel LP1 (MCC) schedule (plans_10 p.3) |  |
| MCC | Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER | New | 6 | Inferred | E6.2 MDP circuit 1 (plans_10 p.3) |  |
| MCP | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | E6.2 LP1 circuit 2 (plans_10 p.3) |  |
| MDP | Main distribution panel MDP, 480Y/277V 3-ph 4-W, 400 A bus, main lugs only, 42,000 AIC, surface mounted, with SPD | New | 6 | Inferred | E6.2 Panel MDP schedule dated September 15, 2022 (plans_10 p.3) |  |
| UV1 | UV disinfection unit No.1 (UV modules on 10-ft cords, 2 per PDR) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.2 LP1 circuits 9 and 13 (plans_10 p.3) | Process & Mechanical |
| UV2 | UV disinfection unit No.2 (UV modules on 10-ft cords, 2 per PDR) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.2 LP1 circuits 11 and 15 (plans_10 p.3) | Process & Mechanical |
| PROPOSED-Effluent-Sampler | Effluent sampler (Owner-furnished, contractor-installed); 120 V GFCI receptacle on LP1-14 and 4–20 mA flow pace | Not stated | 6 (installation, receptacle, flow-pace signal); sampler Owner-furnished | Verified-Visual | E2.2 and E6.2 LP1 circuit 14 (plans_9 p.4; plans_10 p.3) | Process & Mechanical |
| PROPOSED-H2S-Sensor | Hydrogen sulfide (H2S) sensor, Treatment Building, circuit LP2-2 (500 VA) | New | 6 | Verified-Visual | E6.2 LP2 circuit 2 (plans_10 p.3) |  |
| PROPOSED-Hot-Box-1 | Hot Box #1 (2W): houses the 1-in 2W flow meter, isolation valve solenoid, heat trace, GFEP and J-box | Not stated | 1 (enclosure, Inferred per 04); 6 (electrical) | Unresolved | E6.2 LP1 circuit 10 GFEP (plans_10 p.3) | Civil & Site (C1 |
| PROPOSED-Hot-Box-2 | Hot Box #2 (2W): heat trace on exposed piping | Not stated | 1 (enclosure, Inferred per 04); 6 (electrical) | Unresolved | E6.2 LP1 circuit 12 GFEP (plans_10 p.3) | Civil & Site |
| PROPOSED-Hot-Box-Heat-Trace | Heat trace on all exposed 2W piping in Hot Boxes #1 and #2: Raychem BTV self-regulating or equal, dedicated 120 V 20 A GFEP circuits (LP1-10, LP1-12), NEMA 4X thermostat, end-of-line kit with indicator light | New | 6 | Verified | E6.2 LP1 circuits 10 and 12 (plans_10 p.3) |  |
| PROPOSED-Hypochlorite-Feed-Pump | Hypochlorite feed pump; 120 V GFCI receptacle on LP1-16 and 4–20 mA flow pace | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E2.2 and E6.2 LP1 circuit 16 (plans_9 p.4; plans_10 p.3) | Process & Mechanical |
| PROPOSED-Influent-Sampler | Influent sampler (Owner-furnished, contractor-installed); 120 V GFCI receptacle LP2-8 and 4–20 mA flow pace | Not stated | 6 (installation, receptacle, flow-pace signal); sampler Owner-furnished | Verified-Visual | E6.2 LP2 circuit 8 (plans_10 p.3) | Process & Mechanical |
| PROPOSED-Methane-Sensor | Methane gas sensor, Treatment Building, circuit LP2-4 (500 VA) | New | 6 | Verified-Visual | E6.2 LP2 circuit 4 (plans_10 p.3) |  |
| PROPOSED-Polymer-Feed-Pump | Polymer feed pump at the dewatering skid; 120 V GFCI receptacle LP2-6 and 4–20 mA flow pace | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.2 LP2 circuit 6 (plans_10 p.3) | Process & Mechanical |
| PROPOSED-Treatment-Building-Ventilation-Control-Panel | Ventilation control panel, Treatment Building, NEMA 4X stainless steel | New | 6 | Unresolved | E6.2 LP2 circuit 5 (plans_10 p.3) |  |
| PROPOSED-UV-Power-Distribution-1 | UV power distribution 1: stainless splitter panel within 10 ft of the module power end, wiring gutter, J-boxes and (3) duplex GFCI power distribution receptacles (PDRs) with in-use wet-location covers on SS Unistrut; SS conduit and fittings | New | 6 | Verified-Visual | Listed for this page in the Ledger; no page-specific citation text in the row. |  |
| PROPOSED-UV-Power-Distribution-2 | UV power distribution 2: stainless splitter panel within 10 ft of the module power end, wiring gutter, J-boxes and (3) duplex GFCI power distribution receptacles (PDRs) with in-use wet-location covers on SS Unistrut; SS conduit and fittings | New | 6 | Verified-Visual | Listed for this page in the Ledger; no page-specific citation text in the row. |  |

## Issues that cite this page

- #4 MDP panel schedule load is below the E6.1 load calculation demand and the 225 kVA utility transformer (Unresolved)
- #5 One building, two names: "Dewatering Building" vs "Treatment Building" (Inferred)
- #11 Treatment Building ventilation control panel feed: LP1 (E9.3) vs LP2 circuit 5 (E4.1, E6.2) (Unresolved)
- #17 UV-area pole light (P-LT) has no panel circuit (Unresolved)
- #26 Dewatering Building ventilation sets its area classification; E&C provides fans, gas sensors and alarm (Unresolved)
- #31 Treatment Building exhaust fans EF-3, EF-4, EF-5 (Inferred)
