# E6.3 — Conduit and Conductor Schedules

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_10.pdf`, PDF page 4 · drawing set page 76 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.76 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E6.3
- **Components on this page:** 70 (48 New, 21 Not stated, 1 Existing); 13 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| 2W-P1 | 2W Water Pump No.1, 5 HP, VFD in MCC (E4.3 tags it P-2W-1) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Unresolved | E6.3 P-2W (plans_10 p.4) | Process & Mechanical |
| 2W-P2 | 2W Water Pump No.2, 5 HP, VFD in MCC (E4.3 tags it P-2W-2) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Unresolved | E6.3 P-2W (plans_10 p.4) | Process & Mechanical |
| ATS | Automatic transfer switch, service-entrance rated, 480Y/277V, 400 A (permanent) | New | 6; 18 — Unresolved (see 04) for the temporary-generator connection | Unresolved | E6.3 P-ATS, P-MDP, C-ATS (plans_10 p.4) |  |
| BL-1 | Aeration Blower No.1 — cell aeration blower, Cell 1, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 P-BL-1 1" 3 #8 + #10 G, C-BL1 to "blower enclosure #1" (plans_10 p.4) | Process & Mechanical |
| BL-2 | Aeration Blower No.2 — cell aeration blower, Cell 2, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 P-BL-2 1" 3 #8 + #10 G, C-BL2 to "blower enclosure #2" (plans_10 p.4) | Process & Mechanical |
| BL-3 | Aeration Blower No.3 — cell aeration blower, Cell 3, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 P-BL-3 1" 3 #8 + #10 G, C-BL3 to "blower enclosure #3" (plans_10 p.4) | Process & Mechanical |
| BL-4 | Aeration Blower No.4 — backup, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 P-BL-4 1" 3 #8 + #10 G, C-BL4 to "blower enclosure #4" (plans_10 p.4) | Process & Mechanical |
| DB | Digester blower, 5 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 P-DB, C-DB to "digester blower enclosure" (plans_10 p.4) | Process & Mechanical |
| DO-2 | Dissolved oxygen sensor and transmitter, second monitor (Hach LDO/SC200) | New | 6 | Inferred | E6.3 C-DO2 "DO transmitter No.2" power and signal (plans_10 p.4) |  |
| DW-1 | Dewatering skid with skid control panel DW-1: pre-wired and factory tested, UL/ETL labeled per WA L&I, 15 HP, 480 V 3-ph; skid PLC, operator interface and network switch | New | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.3 P-DW-1 1" 3 #4 + #10 G, S-DW1 Cat 6 (plans_10 p.4) | Process & Mechanical |
| F1 (Influent Pump Station) | Float switch F1, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lag on at 19.00 (with timer) | New | 6 | Inferred | E6.3 S-FLT1 1" 2 #14, wet well handhole to influent control panel (plans_10 p.4) |  |
| F2 (Influent Pump Station) | Float switch F2, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lead on at 18.50 | New | 6 | Inferred | E6.3 S-FLT2 1" 2 #14, wet well handhole to influent control panel (plans_10 p.4) |  |
| F3 (Influent Pump Station) | Float switch F3, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lag on at 18.00 | New | 6 | Inferred | E6.3 S-FLT3 1" 2 #14, wet well handhole to influent control panel (plans_10 p.4) |  |
| F4 (Influent Pump Station) | Float switch F4, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lead on at 17.50 | New | 6 | Inferred | E6.3 S-FLT4 1" 2 #14, wet well handhole to influent control panel (plans_10 p.4) |  |
| GEN | Standby diesel generator, 480Y/277V, 125 kW / 156 kVA, sound-attenuated outdoor enclosure with sub-base diesel fuel tank (permanent) | New | Unresolved — 1 or 6 (see 04, Other bid-item conflicts #1); Equipment Alternate E | Unresolved | E6.3 P-GEN, C-GEN (plans_10 p.4) | Civil & Site / Structural & Building |
| IP-1 | Influent Pump No.1, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.3 P-IP1 (plans_10 p.4) | Process & Mechanical |
| IP-2 | Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.3 P-IP2 (plans_10 p.4) | Process & Mechanical |
| IP-3 | Influent Pump No.3, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.3 P-IP3 (plans_10 p.4) | Process & Mechanical |
| IP-4 | Influent Pump No.4, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.3 P-IP4 (plans_10 p.4) | Process & Mechanical |
| IPS | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | 6 | Unresolved | E6.3 P-ICP 2" 3 #4 + #10 G and S-ICP (plans_10 p.4) |  |
| LT (Influent Pump Station) | Submersible level transducer: WIKA pressure transmitter, 316 SS, 0–15 psi, LevelGuard, 4–20 mA loop powered, vented, NEMA 4X termination enclosure | New | 6 | Unresolved | E6.3 S-LT-IP 1" 1 #18TSP (plans_10 p.4) |  |
| MCC | Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER | New | 6 | Inferred | E6.3 P-MCC (2) 2" 4 ea #3/0 + #3 G (plans_10 p.4) |  |
| MCP | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | E6.3 P-MCP, C-MCP, S-MCP, S-ICP (plans_10 p.4) · E7.3 to E7.7 I/O (plans_10 p.8; plans_11 pp.1–4) |  |
| MDP | Main distribution panel MDP, 480Y/277V 3-ph 4-W, 400 A bus, main lugs only, 42,000 AIC, surface mounted, with SPD | New | 6 | Inferred | E6.3 P-MDP, P-MCC, P-TSP (plans_10 p.4) |  |
| P-SEC | Utility secondary conduit and conductors, new utility transformer to service equipment (by contractor) | New | 6 | Verified-Visual | E6.3 P-SEC (2) 2" 4 ea #3/0, no ground, utility transformer secondary to CT enclosure (plans_10 p.4) |  |
| P-TPS | Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS | New | 6 | Verified | E6.3 P-TPS 208 V 2" 4 #3/0 + #6 G (plans_10 p.4) |  |
| SD-1 | Sludge pump, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.3 P-SD-1 (plans_10 p.4) | Process & Mechanical |
| TCP-1 | Train No.1 control panel (FUTURE); MCC 30/3 unit and feeder P-TCP1 | Not stated | 6 (MCC provision only, if in scope) | Unresolved | E6.3 P-TCP1 1" 3 #10 from "MCC (FUTURE)" (plans_10 p.4) |  |
| TCP-2 | Train No.2 control panel (FUTURE); MCC 30/3 unit and feeder P-TCP2 | Not stated | 6 (MCC provision only, if in scope) | Unresolved | E6.3 P-TCP2 from "MCC (FUTURE)" (plans_10 p.4) |  |
| TCP-3 | Train No.3 control panel TCP-3 (by treatment system provider), 480 V 3-ph input, NEMA 4X Type 316 SS | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 P-TCP3 1" 3 #10, C-TCP3 12 #14, P-TS3A field devices, P-TS3B pole light and receptacle (plans_10 p.4) | Process & Mechanical |
| TS | Transformer TS, 75 kVA, 480–208Y/120V | New | 6 | Inferred | E6.3 P-TSP 1-1/2" 3 #1 + #6 G, P-TSS (2) 2" 4 ea #3/0 + #3 G (plans_10 p.4) |  |
| UV1 | UV disinfection unit No.1 (UV modules on 10-ft cords, 2 per PDR) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 P-UV1 (plans_10 p.4) | Process & Mechanical |
| UV2 | UV disinfection unit No.2 (UV modules on 10-ft cords, 2 per PDR) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 P-UV2 (plans_10 p.4) | Process & Mechanical |
| WP-1 | WAS Pump No.1, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.3 P-WP1 (plans_10 p.4) | Process & Mechanical |
| WP-2 | WAS Pump No.2 / swing pump, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.3 P-WP2 (plans_10 p.4) | Process & Mechanical |
| PROPOSED-2W-Flow-Meter | 2W flow meter, 1-in Promag W400, 24 VAC/DC, EtherNet/IP, local display, NEMA 4X, in Hot Box #1 | New | 6 | Inferred | E6.3 S-FM2W 2 #14 + Cat 6 to the main PLC panel (plans_10 p.4) |  |
| PROPOSED-2W-Isolation-Valve-Solenoid | Isolation valve solenoid in Hot Box #1 (2W line) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.3 P-2WSV 1" 2 #12 from the MCC control panel (plans_10 p.4) | Process & Mechanical |
| PROPOSED-2W-Pressure-Transducer | 2W system pressure transducer, 0–150 psi, 4–20 mA, Blower Building | Not stated | 6 | Verified | E6.3 C-2WPT 1/2" 1 #18TSP to "2W PRESSURE SENSOR" (plans_10 p.4) |  |
| PROPOSED-Blower-Building-Door-Intrusion-Switch | Door intrusion switch, magnetic reed SPDT, Interlogix Sentrol 2807T or equal | New | 6 | Verified | E6.3 C-INT 1/2" 2 #14 (plans_10 p.4) |  |
| PROPOSED-Blower-Building-Smoke-Heat-Detector | Ceiling smoke/heat detector, System Sensor 4WTAR-B, Form C relay, sounder, 4-wire | New | 6 | Verified | E6.3 C-SD1 1/2" 2 #14 (plans_10 p.4) |  |
| PROPOSED-Conduit-and-Conductor-Runs | Conduit and conductor runs per the E6.3 schedules: 40 named power runs (+2 unnamed UV controller circuits, AC spare) and 38 named 24 VDC control/signal runs (+DC spare) | New | 6 | Inferred | E6.3 power schedule and control and signal schedule (plans_10 p.4) |  |
| PROPOSED-CT-Enclosure-and-Meter-Base | CT enclosure, landing pads and meter base (new; meter and CTs by utility) | New | 6 | Verified | Listed for this page in the Ledger; no page-specific citation text in the row. |  |
| PROPOSED-Digester-Level-Transducer | Digester level transducer: WIKA submersible, 316 SS, 0–15 psi, LevelGuard, 4–20 mA, vented, desiccant, NEMA 4X; J-box with terminals and desiccant on the handrail | New | 6 | Unresolved | E6.3 S-LT-D 1" 1 #18TSP to the PLC control panel (plans_10 p.4) |  |
| PROPOSED-Effluent-Flow-Meter | Effluent magnetic flow meter in vault, Promag W400, remote housing, IP68 Type 6 potted submersible sensor, two 316L grounding rings | New | 6 | Inferred | E6.3 S-FME factory cables (plans_10 p.4) |  |
| PROPOSED-Effluent-Flow-Meter-Transmitter-Panel | Effluent flow meter transmitter panel: stainless local control panel with the transmitter and instrument terminals, on handrail or rack with SS hardware | New | 6 | Verified | E6.3 C-FME 4 #14 + Cat 6 to the PLC control panel (plans_10 p.4) |  |
| PROPOSED-Effluent-Sampler | Effluent sampler (Owner-furnished, contractor-installed); 120 V GFCI receptacle on LP1-14 and 4–20 mA flow pace | Not stated | 6 (installation, receptacle, flow-pace signal); sampler Owner-furnished | Verified-Visual | E6.3 S-FP3 to the main PLC control panel (plans_10 p.4) | Process & Mechanical |
| PROPOSED-Existing-208V-400A-Distribution-Panel | Existing 208Y/120V 400 A distribution panel (Square-D I-Line), Office Building, re-fed from transformer TS | Existing | 6 | Inferred | E6.3 P-TSS destination "EXISTING 208Y/120V 400A SHOP PANEL" (plans_10 p.4) |  |
| PROPOSED-Hot-Box-1 | Hot Box #1 (2W): houses the 1-in 2W flow meter, isolation valve solenoid, heat trace, GFEP and J-box | Not stated | 1 (enclosure, Inferred per 04); 6 (electrical) | Unresolved | E6.3 P-HB1 1" 6 #12 from the MCC lighting panel GFEP circuit (plans_10 p.4) | Civil & Site (C1 |
| PROPOSED-Hot-Box-2 | Hot Box #2 (2W): heat trace on exposed piping | Not stated | 1 (enclosure, Inferred per 04); 6 (electrical) | Unresolved | E6.3 P-HB2 1" 2 #12 (plans_10 p.4) | Civil & Site |
| PROPOSED-Hot-Box-Heat-Trace | Heat trace on all exposed 2W piping in Hot Boxes #1 and #2: Raychem BTV self-regulating or equal, dedicated 120 V 20 A GFEP circuits (LP1-10, LP1-12), NEMA 4X thermostat, end-of-line kit with indicator light | New | 6 | Verified | E6.3 P-HB1, P-HB2 (plans_10 p.4) |  |
| PROPOSED-Hypochlorite-Feed-Pump | Hypochlorite feed pump; 120 V GFCI receptacle on LP1-16 and 4–20 mA flow pace | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.3 S-FP4 to the main PLC control panel (plans_10 p.4) | Process & Mechanical |
| PROPOSED-Influent-Flow-Meter | Influent magnetic flow meter, Endress+Hauser Promag W400, Class I Div 2, EtherNet/IP, remote transmitter at the IPS panel, two 316L grounding rings | New | 6 | Inferred | E6.3 S-FMIN factory coil and electrode cables (plans_10 p.4) |  |
| PROPOSED-Influent-Sampler | Influent sampler (Owner-furnished, contractor-installed); 120 V GFCI receptacle LP2-8 and 4–20 mA flow pace | Not stated | 6 (installation, receptacle, flow-pace signal); sampler Owner-furnished | Verified-Visual | E6.3 S-FP1 (plans_10 p.4) | Process & Mechanical |
| PROPOSED-Influent-Wet-Well-Instrument-Handhole | Influent wet well instrumentation handhole, precast, traffic rated, solid bottom with sump and drain | New | 6 | Verified-Visual | E6.3 "influent wet well handhole" for S-FLT1–4 and S-LT-IP (plans_10 p.4) |  |
| PROPOSED-Plant-2-Flow-Meter | Plant 2 magnetic flow meter ("Train #2 flow meter" on E7.0), Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E6.3 S-FMP2 (plans_10 p.4) |  |
| PROPOSED-Plant-3-Flow-Meter | Plant 3 magnetic flow meter ("Train #3 flow meter" on E7.0), Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E6.3 S-FMP3 (plans_10 p.4) |  |
| PROPOSED-Plant-Drain-Flow-Meter | Plant drain magnetic flow meter, Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E6.3 S-FMPD (plans_10 p.4) |  |
| PROPOSED-Polymer-Feed-Pump | Polymer feed pump at the dewatering skid; 120 V GFCI receptacle LP2-6 and 4–20 mA flow pace | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.3 S-FP2 to the influent control panel (plans_10 p.4) | Process & Mechanical |
| PROPOSED-SCADA-Computer-System | SCADA computer system with Cat 6 network junction box, combo network/telephone outlet and SCADA alarm dialer connection | New | 6 (extra SCADA/PLC programming, if ordered, is Item 17 — force account; 04) | Verified-Visual | E6.3 S-LAB 2" 2 Cat 6, lab SCADA computer area to influent control panel (plans_10 p.4) |  |
| PROPOSED-Train-3-Clarifier-Drive-Motor | Train No.3 clarifier drive motor | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 P-CL3 "CLARIFIER DRIVE NO.3" (plans_10 p.4) | Process & Mechanical |
| PROPOSED-Train-3-Pole-Light | Platform pole light: 4-in square aluminum pole, 12 ft, receptacle, photocell, local switch; Lithonia "#DXS0-LED-P3-30K-T3M-MVOLT-SPA-DNAXD" (as printed) or equal | New | 6 | Verified | E6.3 P-TS3B 1" 4 #12, Train No.3 control panel to pole light and receptacle (plans_10 p.4) |  |
| PROPOSED-Train-3-Submersible-Mixer-A | Train No.3 submersible mixer A | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 P-MX3A "CELL 3 SUBMERSIBLE MIXER 1" (plans_10 p.4) | Process & Mechanical |
| PROPOSED-Train-3-Submersible-Mixer-B | Train No.3 submersible mixer B | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 P-MX3B "CELL 3 SUBMERSIBLE MIXER 2" (plans_10 p.4) | Process & Mechanical |
| PROPOSED-UV-Area-Pole-Light | UV-area pole light: 4-in square aluminum pole 12 ft on a concrete base secured to the basin side, photocell, local on/off switch, WP/GFCI receptacle; Lithonia "#DXS0-LED-P3-30K-T3M-MVOLT-SPA-DNAXD" (as printed) or equal | New | 6 | Unresolved | E6.3 P-LT 120 V 1" 4 #12 from "LIGHTING PANEL" (plans_10 p.4) | Civil & Site |
| PROPOSED-UV-Control-Panel-1 | UV control panel 1 (UV system controller), furnished with the UV system, installed by the contractor | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 C-UV (plans_10 p.4) | Process & Mechanical |
| PROPOSED-UV-Control-Panel-2 | UV control panel 2 (UV system controller), furnished with the UV system, installed by the contractor | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E6.3 C-UV (plans_10 p.4) | Process & Mechanical |
| PROPOSED-UV-Power-Distribution-1 | UV power distribution 1: stainless splitter panel within 10 ft of the module power end, wiring gutter, J-boxes and (3) duplex GFCI power distribution receptacles (PDRs) with in-use wet-location covers on SS Unistrut; SS conduit and fittings | New | 6 | Verified-Visual | E6.3 P-UV1 to "UV1 PDR'S" (plans_10 p.4) |  |
| PROPOSED-UV-Power-Distribution-2 | UV power distribution 2: stainless splitter panel within 10 ft of the module power end, wiring gutter, J-boxes and (3) duplex GFCI power distribution receptacles (PDRs) with in-use wet-location covers on SS Unistrut; SS conduit and fittings | New | 6 | Verified-Visual | E6.3 P-UV2 to "UV2 PDR'S" (plans_10 p.4) |  |
| PROPOSED-WAS-Dewatering-Flow-Meter | Dewatering flow meter ("WAS flow meter" on E7.0), Promag W400 with local display, Cat 6 to the IPS panel | New | 6 | Inferred | E6.3 S-FMDW 2 #14 + Cat 6 (plans_10 p.4) |  |
| PROPOSED-WAS-Solenoid-Valves | WAS solenoid valves (3), WAS #1 to #3, 120 V from the IPS panel | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E6.3 P-WSV 1" 6 #12, influent control panel to WAS solenoid valves (plans_10 p.4) | Process & Mechanical |

## Issues that cite this page

- #2 Source of the influent pump feeders: IPS panel (E6.1) vs MCC (E6.3) (Unresolved)
- #3 2W pump tags and conduits differ between E4.3 and E6.1 (Unresolved)
- #17 UV-area pole light (P-LT) has no panel circuit (Unresolved)
- #18 Phase I scope of the "future" Train 1 and 2 provisions (Unresolved)
