# E7.4 — Main PLC Control Panel — Digital Outputs

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_11.pdf`, PDF page 1 · drawing set page 81 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.81 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E7.4
- **Components on this page:** 13 (7 Not stated, 6 New); 3 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| 2W-P1 | 2W Water Pump No.1, 5 HP, VFD in MCC (E4.3 tags it P-2W-1) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Unresolved | E7.4 output 8 "2W PUMP #1 CALL TO RUN" (plans_11 p.1) | Process & Mechanical |
| 2W-P2 | 2W Water Pump No.2, 5 HP, VFD in MCC (E4.3 tags it P-2W-2) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Unresolved | E7.4 output 9 "2W PUMP #2 CALL TO RUN" (plans_11 p.1) | Process & Mechanical |
| BL-1 | Aeration Blower No.1 — cell aeration blower, Cell 1, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.4 output 0 "BLOWER #1 CALL TO RUN" (plans_11 p.1) | Process & Mechanical |
| BL-2 | Aeration Blower No.2 — cell aeration blower, Cell 2, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.4 output 1 "BLOWER #2 CALL TO RUN" (plans_11 p.1) | Process & Mechanical |
| BL-3 | Aeration Blower No.3 — cell aeration blower, Cell 3, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.4 output 2 "BLOWER #3 CALL TO RUN" (plans_11 p.1) | Process & Mechanical |
| BL-4 | Aeration Blower No.4 — backup, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.4 output 3 "BLOWER #4 CALL TO RUN" (plans_11 p.1) | Process & Mechanical |
| DB | Digester blower, 5 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E7.4 output 4 "DIGESTER BLOWER CALL TO RUN" (plans_11 p.1) | Process & Mechanical |
| MCP | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | E7.3 to E7.7 I/O (plans_10 p.8; plans_11 pp.1–4) |  |
| SD-1 | Sludge pump, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E7.4 output 7 "SLUDGE PUMP CALL TO RUN" (plans_11 p.1) | Process & Mechanical |
| WP-1 | WAS Pump No.1, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E7.4 output 5 "WAS PUMP 1 #1 CALL TO RUN" (plans_11 p.1) | Process & Mechanical |
| WP-2 | WAS Pump No.2 / swing pump, 3 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E7.4 output 6 "WAS PUMP #2 CALL TO RUN" (plans_11 p.1) | Process & Mechanical |
| PROPOSED-2W-Isolation-Valve-Solenoid | Isolation valve solenoid in Hot Box #1 (2W line) | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E7.4 output 10 "2W SOLENOID VALVE CALL TO OPEN: HOT BOX #1", 120 V through relay CR10 (plans_11 p.1) | Process & Mechanical |
| PROPOSED-VFDs-in-MCC | Variable frequency drives in the MCC (10), Allen-Bradley PowerFlex 753 with Ethernet module, each with a 3% line-side reactor; dV/dt filters on motor runs over 50 ft | New | 6 | Inferred | E7.3 VFD running and fault inputs and E7.4 call-to-run outputs for all ten drives (plans_10 p.8; plans_11 p.1) |  |

## Issues that cite this page

- None cite this page.
