# E7.6 — Main PLC Control Panel — Analog Inputs — Sheet 2

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_11.pdf`, PDF page 3 · drawing set page 83 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.83 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E7.6
- **Components on this page:** 5 (3 New, 2 Not stated); 3 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| DO-1 | Dissolved oxygen sensor and transmitter, Zone 1 (Hach LDO probe, SC200 transmitter, 24 VDC) | New | 6 | Verified | E7.6 analog input 4 "CELL #3 D.O ZONE 1" (plans_11 p.3) |  |
| DO-2 | Dissolved oxygen sensor and transmitter, second monitor (Hach LDO/SC200) | New | 6 | Inferred | E7.6 analog input 5 "CELL #3 D.O ZONE 2" (plans_11 p.3) |  |
| MCP | Main Control Panel (PLC), Blower Building | New | 6 | Unresolved | E7.3 to E7.7 I/O (plans_10 p.8; plans_11 pp.1–4) |  |
| TCP-1 | Train No.1 control panel (FUTURE); MCC 30/3 unit and feeder P-TCP1 | Not stated | 6 (MCC provision only, if in scope) | Unresolved | E7.6 Cell #1 DO zones 1 and 2 (FUTURE) (plans_11 p.3) |  |
| TCP-2 | Train No.2 control panel (FUTURE); MCC 30/3 unit and feeder P-TCP2 | Not stated | 6 (MCC provision only, if in scope) | Unresolved | E7.6 Cell #2 DO zones 1 and 2 (FUTURE) (plans_11 p.3) |  |

## Issues that cite this page

- #18 Phase I scope of the "future" Train 1 and 2 provisions (Unresolved)
