# E8.1 — Influent Pump Station Control Panel Elevations

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_11.pdf`, PDF page 5 · drawing set page 85 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.85 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E8.1
- **Components on this page:** 20 (15 New, 5 Not stated); 2 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| F1 (Influent Pump Station) | Float switch F1, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lag on at 19.00 (with timer) | New | 6 | Inferred | E8.1 intrinsic safety barriers for floats · float-activated light and float test on the IPS door (plans_11 p.5) |  |
| F2 (Influent Pump Station) | Float switch F2, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lead on at 18.50 | New | 6 | Inferred | E8.1 intrinsic safety barriers for floats · float-activated light and float test on the IPS door (plans_11 p.5) |  |
| F3 (Influent Pump Station) | Float switch F3, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lag on at 18.00 | New | 6 | Inferred | E8.1 intrinsic safety barriers for floats · float-activated light and float test on the IPS door (plans_11 p.5) |  |
| F4 (Influent Pump Station) | Float switch F4, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lead on at 17.50 | New | 6 | Inferred | E8.1 intrinsic safety barriers for floats · float-activated light and float test on the IPS door (plans_11 p.5) |  |
| IP-1 | Influent Pump No.1, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.1 full-voltage NEMA pump starters "(INFLUENT PUMPS 1,2,3,4)" and pump 1 hand-off-auto, run, fail, seal fail, overtemperature and reset on the IPS door (plans_11 p.5) | Process & Mechanical |
| IP-2 | Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.1 full-voltage NEMA pump starters "(INFLUENT PUMPS 1,2,3,4)" and pump 2 hand-off-auto, run, fail, seal fail, overtemperature and reset on the IPS door (plans_11 p.5) | Process & Mechanical |
| IP-3 | Influent Pump No.3, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.1 full-voltage NEMA pump starters "(INFLUENT PUMPS 1,2,3,4)" and pump 3 hand-off-auto, run, fail, seal fail, overtemperature and reset on the IPS door (plans_11 p.5) | Process & Mechanical |
| IP-4 | Influent Pump No.4, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.1 full-voltage NEMA pump starters "(INFLUENT PUMPS 1,2,3,4)" and pump 4 hand-off-auto, run, fail, seal fail, overtemperature and reset on the IPS door (plans_11 p.5) | Process & Mechanical |
| IPS | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | 6 | Unresolved | E8.1 elevations, swing-out door detail, backpanel and key notes 1–4 (plans_11 p.5) |  |
| L2 (Treatment Building) | Light fixture type L2 wall packs on circuit LP2-3 ("wall pack lighting", 500 VA) | New | 6 | Inferred | E8.1 shows an area light HOA in the IPS panel; taken as this LP2 circuit 3 wall pack (Inferred). |  |
| LP2 | Panel LP2 (Influent Pump Station panel), 120/240 V 1-ph 3-W, 100 A bus, 60 A main breaker, 10,000 AIC, surface mounted | New | 6 | Inferred | E8.1 "120/240V PANEL LP2 WITH TRANSFORMER AND OVERCURRENT PROTECTION (NOT SHOWN)" inside the IPS panel (plans_11 p.5) |  |
| LT (Influent Pump Station) | Submersible level transducer: WIKA pressure transmitter, 316 SS, 0–15 psi, LevelGuard, 4–20 mA loop powered, vented, NEMA 4X termination enclosure | New | 6 | Unresolved | E8.1 intrinsic safety barrier for the level transducer · "INFLUENT WET WELL LEVEL" display on the IPS door (plans_11 p.5) |  |
| T3 | Transformer T3, 10 kVA, 480–120/240V (inside IPS panel; feeds LP2) | New | 6 | Inferred | E8.1 LP2 "with transformer" inside the IPS panel (plans_11 p.5) |  |
| PROPOSED-Electrical-Equipment-Housekeeping-Pads | Concrete housekeeping pads under floor-mounted electrical equipment (MCC, main PLC panel, IPS panel) | New | 6 (Division 26 per 04); concrete per civil specifications | Inferred | E8.1 "CONCRETE EQUIPMENT PAD PER CIVIL SPECIFICATIONS" (plans_11 p.5) | Civil & Site (concrete per civil specifications) |
| PROPOSED-Influent-Flow-Meter | Influent magnetic flow meter, Endress+Hauser Promag W400, Class I Div 2, EtherNet/IP, remote transmitter at the IPS panel, two 316L grounding rings | New | 6 | Inferred | E8.1 key note 2 transmitter "INFLUENT" in the IPS panel (plans_11 p.5) |  |
| PROPOSED-Influent-Pump-Seal-Fail-Overtemp-Relays | Influent pump seal-fail and overtemperature relays (4), Mini-CAS or equal, furnished by the pump manufacturer, installed in the IPS panel | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E8.1 key note 3 and backpanel "SEAL FAIL RELAYS" · four "Mini CAS" relay faces with leakage/overtemp and reset (plans_11 p.5) | Process & Mechanical |
| PROPOSED-Plant-2-Flow-Meter | Plant 2 magnetic flow meter ("Train #2 flow meter" on E7.0), Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E8.1 key note 2 transmitter "CELL 2" / "TRAIN #2" in the IPS panel (plans_11 p.5) |  |
| PROPOSED-Plant-3-Flow-Meter | Plant 3 magnetic flow meter ("Train #3 flow meter" on E7.0), Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E8.1 key note 2 transmitter "CELL 3" / "TRAIN #3" in the IPS panel (plans_11 p.5) |  |
| PROPOSED-Plant-Drain-Flow-Meter | Plant drain magnetic flow meter, Promag W400, remote transmitter at the IPS panel | New | 6 | Inferred | E8.1 key note 2 transmitter "PLANT DRAIN" in the IPS panel (plans_11 p.5) |  |
| PROPOSED-Train-1-Flow-Meter | Train #1 flow meter, 8 in — future project, not in this project; Phase I provides transmitter space in the IPS panel only | Not stated | 6 (transmitter space in the IPS panel only) | Verified-Visual | E8.1 key note 2 "CELL 1 (FUTURE SPACE)", transmitter drawn greyed (plans_11 p.5) |  |

## Issues that cite this page

- #2 Source of the influent pump feeders: IPS panel (E6.1) vs MCC (E6.3) (Unresolved)
- #10 Influent pump 2 inputs on E8.3 differ from pumps 1, 3 and 4 (Unresolved)
- #18 Phase I scope of the "future" Train 1 and 2 provisions (Unresolved)
- #34 Concrete pads under the main PLC panel and the Influent Pump Station panel (Verified)
- #35 Supplier-furnished relays installed in Electrical & Controls panels (Verified)
