# E8.3 — Influent Pump Station Control Panel — Digital Inputs

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_11.pdf`, PDF page 7 · drawing set page 87 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.87 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E8.3
- **Components on this page:** 13 (9 New, 4 Not stated); 2 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| EF-3 | Exhaust Fan EF-3, Treatment Building, motor marked 1/2, circuit LP2-7 (1,127 VA) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E8.3 input "VENTILATION FAN 1 CALLED TO RUN" (plans_11 p.7) | Process & Mechanical |
| EF-4 | Exhaust Fan EF-4, Treatment Building, motor marked 1/2, circuit LP2-9 (1,127 VA) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E8.3 input "VENTILATION FAN 2 CALLED TO RUN" (plans_11 p.7) | Process & Mechanical |
| EF-5 | Exhaust Fan EF-5, Treatment Building, motor marked 1/2, circuit LP2-11 (1,127 VA) | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | E8.3 input "VENTILATION FAN 3 CALLED TO RUN" (plans_11 p.7) | Process & Mechanical |
| F1 (Influent Pump Station) | Float switch F1, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lag on at 19.00 (with timer) | New | 6 | Inferred | E8.3 input "FLOAT F1" through ISR-F1B and high-level float control circuit: CRH1 "HIGH FLOAT STARTS PUMP 1", TDR1 0–60 s time-off delay (plans_11 p.7) |  |
| F2 (Influent Pump Station) | Float switch F2, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lead on at 18.50 | New | 6 | Inferred | E8.3 input "FLOAT F2" through ISR-F2B and high-level float control circuit: CRH2 "HIGH FLOAT STARTS PUMP 2", TDR2 0–60 s time-off delay (plans_11 p.7) |  |
| F3 (Influent Pump Station) | Float switch F3, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lag on at 18.00 | New | 6 | Inferred | E8.3 input "FLOAT F3" through ISR-F3B and high-level float control circuit: CRH3 "HIGH FLOAT STARTS PUMP 3", TDR3 0–60 s time-off delay (plans_11 p.7) |  |
| F4 (Influent Pump Station) | Float switch F4, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lead on at 17.50 | New | 6 | Inferred | E8.3 input "FLOAT F4" through ISR-F4B and high-level float control circuit: CRH4 "HIGH FLOAT STARTS PUMP 4", TDR4 0–60 s time-off delay (plans_11 p.7) |  |
| IP-1 | Influent Pump No.1, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.3 pump 1 inputs (plans_11 p.7) | Process & Mechanical |
| IP-2 | Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.3 pump 2 inputs (plans_11 p.7) | Process & Mechanical |
| IP-3 | Influent Pump No.3, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.3 pump 3 inputs (plans_11 p.7) | Process & Mechanical |
| IP-4 | Influent Pump No.4, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.3 pump 4 inputs (plans_11 p.7) | Process & Mechanical |
| IPS | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | 6 | Unresolved | E8.3–E8.6 I/O (plans_11 pp.7–8; plans_12 pp.1–2) |  |
| PROPOSED-Treatment-Building-Ventilation-Control-Panel | Ventilation control panel, Treatment Building, NEMA 4X stainless steel | New | 6 | Unresolved | E8.3 inputs "VENTILATION FAN 1–3 CALLED TO RUN" (plans_11 p.7) |  |

## Issues that cite this page

- #2 Source of the influent pump feeders: IPS panel (E6.1) vs MCC (E6.3) (Unresolved)
- #9 High-level float backup: float-to-pump assignment (E4.2 vs E8.3) (Unresolved)
- #10 Influent pump 2 inputs on E8.3 differ from pumps 1, 3 and 4 (Unresolved)
- #11 Treatment Building ventilation control panel feed: LP1 (E9.3) vs LP2 circuit 5 (E4.1, E6.2) (Unresolved)
- #12 E10.1 wet well detail shows a low-level float; E4.2 and E8.3 show four high-level floats only (Unresolved)
