# E8.4 — Influent Pump Station Control Panel — Digital Outputs

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_11.pdf`, PDF page 8 · drawing set page 88 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.88 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E8.4
- **Components on this page:** 10 (5 Not stated, 5 New); 2 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| IP-1 | Influent Pump No.1, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.4 output 0 "INFLUENT PUMP #1 CALL TO RUN" (plans_11 p.8) | Process & Mechanical |
| IP-2 | Influent Pump No.2, 3 HP, explosion-proof (XP), 4.8 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.4 output 1 "INFLUENT PUMP #2 CALL TO RUN" (plans_11 p.8) | Process & Mechanical |
| IP-3 | Influent Pump No.3, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.4 output 2 "INFLUENT PUMP #3 CALL TO RUN" (plans_11 p.8) | Process & Mechanical |
| IP-4 | Influent Pump No.4, 5 HP, explosion-proof (XP), 7.6 FLA | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.4 output 3 "INFLUENT PUMP #4 CALL TO RUN" (plans_11 p.8) | Process & Mechanical |
| IPS | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | 6 | Unresolved | E8.3–E8.6 I/O (plans_11 pp.7–8; plans_12 pp.1–2) |  |
| PROPOSED-Gas-Alarm-Light-and-Horn | Local alarm light and horn for ventilation and gas monitoring, Treatment Building | New | 6 | Verified-Visual | E8.4 output 7 "VENTILATION ALARM LIGHT AND HORN STATION", 120 V (plans_11 p.8) |  |
| PROPOSED-H2S-Sensor | Hydrogen sulfide (H2S) sensor, Treatment Building, circuit LP2-2 (500 VA) | New | 6 | Verified-Visual | E8.4 output 9 "HS2 ALARM LIGHT" (plans_11 p.8) |  |
| PROPOSED-Methane-Sensor | Methane gas sensor, Treatment Building, circuit LP2-4 (500 VA) | New | 6 | Verified-Visual | E8.4 output 10 "METHANE ALARM LIGHT" (plans_11 p.8) |  |
| PROPOSED-Treatment-Building-Ventilation-Control-Panel | Ventilation control panel, Treatment Building, NEMA 4X stainless steel | New | 6 | Unresolved | E8.4 outputs 8–10 (plans_11 p.8) |  |
| PROPOSED-WAS-Solenoid-Valves | WAS solenoid valves (3), WAS #1 to #3, 120 V from the IPS panel | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.4 outputs 4–6 "WAS VALVE #1/#2/#3 SOLENOID", 120 V (plans_11 p.8) | Process & Mechanical |

## Issues that cite this page

- #11 Treatment Building ventilation control panel feed: LP1 (E9.3) vs LP2 circuit 5 (E4.1, E6.2) (Unresolved)
- #14 Dewatering-area ventilation: continuous 6 ACH and HOA auto control vs OFF/ON switches with no PLC fan outputs (Unresolved)
