# E8.6 — Influent Pump Station Control Panel — Analog Outputs

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_12.pdf`, PDF page 2 · drawing set page 90 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; set p.90 of 96 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E8.6
- **Components on this page:** 3 (2 Not stated, 1 New); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| IPS | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | 6 | Unresolved | E8.3–E8.6 I/O (plans_11 pp.7–8; plans_12 pp.1–2) |  |
| PROPOSED-Influent-Sampler | Influent sampler (Owner-furnished, contractor-installed); 120 V GFCI receptacle LP2-8 and 4–20 mA flow pace | Not stated | 6 (installation, receptacle, flow-pace signal); sampler Owner-furnished | Verified-Visual | E8.6 analog output 0 "INFLUENT SAMPLER FLOW PACE" (plans_12 p.2) | Process & Mechanical |
| PROPOSED-Polymer-Feed-Pump | Polymer feed pump at the dewatering skid; 120 V GFCI receptacle LP2-6 and 4–20 mA flow pace | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Verified-Visual | E8.6 analog output 1 "POLYMER FEED PUMP FLOW PACE" (plans_12 p.2) | Process & Mechanical |

## Issues that cite this page

- None cite this page.
