# E9.2 — Blower Building Motor Control Center — VFD Wiring Diagrams

- **Source:** `Pages_from_eswd-wwtp-upgrade-ph1-11x17-plans_12.pdf`, PDF page 4 · drawing set page 92 of 96
- **Revision/Date:** BID SET; title block 09-12-2022; revision block blank; set p.92 of 96 (Verified; revision block Verified-Visual)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → E9.2
- **Components on this page:** 7 (6 New, 1 Not stated); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Bid Item | Tag level | Where on this page | Cross-lane |
|---|---|---|---|---|---|---|
| BL-1 | Aeration Blower No.1 — cell aeration blower, Cell 1, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | 120 V blower enclosure fan circuit from its MCC unit (E9.2 key note 1; basis 0.21 HP, 1.51 A per fan, confirm in submittals). | Process & Mechanical |
| BL-2 | Aeration Blower No.2 — cell aeration blower, Cell 2, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | 120 V blower enclosure fan circuit from its MCC unit (E9.2 key note 1; basis 0.21 HP, 1.51 A per fan, confirm in submittals). | Process & Mechanical |
| BL-3 | Aeration Blower No.3 — cell aeration blower, Cell 3, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | 120 V blower enclosure fan circuit from its MCC unit (E9.2 key note 1; basis 0.21 HP, 1.51 A per fan, confirm in submittals). | Process & Mechanical |
| BL-4 | Aeration Blower No.4 — backup, 20 HP, VFD in MCC | New | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | 120 V blower enclosure fan circuit from its MCC unit (E9.2 key note 1; basis 0.21 HP, 1.51 A per fan, confirm in submittals). | Process & Mechanical |
| DB | Digester blower, 5 HP, VFD in MCC | Not stated | 1 (equipment, Inferred per 04); 6 (power and control) | Inferred | 120 V blower enclosure fan circuit from its MCC unit (E9.2 key note 1; basis 0.21 HP, 1.51 A per fan, confirm in submittals). | Process & Mechanical |
| MCC | Motor control center, 480 V 3-ph 4-W, Blower Building, Allen-Bradley Centerline 2100 IntelliCENTER | New | 6 | Inferred | E9.2 VFD functional wiring (plans_12 p.4) |  |
| PROPOSED-VFDs-in-MCC | Variable frequency drives in the MCC (10), Allen-Bradley PowerFlex 753 with Ethernet module, each with a 3% line-side reactor; dV/dt filters on motor runs over 50 ft | New | 6 | Inferred | E9.2 VFD functional wiring diagram and key notes 1–3 (plans_12 p.4) |  |

## Issues that cite this page

- #36 Blower enclosure fans powered from the MCC (Verified)
