# 26 05 26 — Grounding and Bonding

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec p.289
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1 of 1 = main spec p.289 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 05 26
- **Section requires submittals:** N
- **Section requires testing/startup:** N
- **Components governed by this section:** 3 (2 New, 1 Existing); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| PROPOSED-Blower-Building-Grounding-Electrode-System | Blower Building grounding electrode system (ground rods, concrete-encased electrode, structural steel, metal water pipe) | New | N | Y | Verified | 26 05 26 ¶2.01 D (p.289): copper-clad rods 3/4 in x 8 ft | E2.1; E10.1 |
| PROPOSED-Existing-Grounding-Electrode-System | Existing grounding electrode system (kept; new equipment and electrodes bonded to it) | Existing | N | N | Verified | Governing section per the Ledger Spec Sections column; no paragraph cited in the row. | E0.2; E1.1 |
| PROPOSED-Service-Area-Grounding-Electrode-System | Grounding electrode systems at the new service: utility transformer grounding, generator pad rebar bond, separately derived system grounding | New | N | Y | Inferred | 26 05 26 ¶2.01 D (p.289): copper-clad rods 3/4 in x 8 ft | E1.1; E6.1; E10.1 |

## Issues that cite this section

- None cite this page.
