# 26 27 26 — Wiring Devices

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec pp.312–313
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1–2 of 2 = main spec pp.312–313 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 27 26
- **Section requires submittals:** N
- **Section requires testing/startup:** Y — ¶2.01 p.313 (devices tested for correct connections)
- **Components governed by this section:** 2 (2 New); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| PROPOSED-UV-Power-Distribution-1 | UV power distribution 1: stainless splitter panel within 10 ft of the module power end, wiring gutter, J-boxes and (3) duplex GFCI power distribution receptacles (PDRs) with in-use wet-location covers on SS Unistrut; SS conduit and fittings | New | N | Y | Verified-Visual | Testing/startup: 26 27 26 ¶2.01 p.313 (devices tested for correct connections) | E5.1; E6.2; E6.3 |
| PROPOSED-UV-Power-Distribution-2 | UV power distribution 2: stainless splitter panel within 10 ft of the module power end, wiring gutter, J-boxes and (3) duplex GFCI power distribution receptacles (PDRs) with in-use wet-location covers on SS Unistrut; SS conduit and fittings | New | N | Y | Verified-Visual | Testing/startup: 26 27 26 ¶2.01 p.313 (devices tested for correct connections) | E5.1; E6.2; E6.3 |

## Issues that cite this section

- None cite this page.
