# 26 28 16 — Disconnects and Switches

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec pp.314–315
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1–2 of 2 = main spec pp.314–315 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 28 16
- **Section requires submittals:** Y — ¶1.03 p.314 (catalog data per 26 05 00 ¶1.012)
- **Section requires testing/startup:** N
- **Components governed by this section:** 5 (5 New); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| PROPOSED-2W-Pump-Local-Disconnects | Local motor disconnects for the two 2W pumps (2) | New | Y | N | Inferred | Submittal: 26 28 16 ¶1.03 p.314 (catalog data per 26 05 00 ¶1.012) | E6.1 |
| PROPOSED-DB-Local-Disconnect | Local disconnect for digester blower DB, NEMA 4X stainless steel | New | Y | N | Verified-Visual | Submittal: 26 28 16 ¶1.03 p.314 (catalog data per 26 05 00 ¶1.012) | E2.1 |
| PROPOSED-Influent-Pump-Local-Disconnects | Influent pump motor local disconnects (4) on the building wall within sight of the wet well; outdoor enclosures lockable Type 316 SS with drip shields | New | Y | N | Verified-Visual | Submittal: 26 28 16 ¶1.03 p.314 (catalog data per 26 05 00 ¶1.012) | E4.1; E6.1 |
| PROPOSED-Train-3-Local-Disconnects | Local motor disconnects, NEMA 4X Type 316 SS, for the clarifier drive and two mixers (3) | New | Y | N | Inferred | Submittal: 26 28 16 ¶1.03 p.314 (catalog data per 26 05 00 ¶1.012) | E3.1 |
| PROPOSED-WAS-and-Sludge-Pump-Local-Disconnects | Local motor disconnects for WP-1, WP-2 and SD-1 (3) | New | Y | N | Inferred | Submittal: 26 28 16 ¶1.03 p.314 (catalog data per 26 05 00 ¶1.012) | E4.1; E6.1 |

## Issues that cite this section

- None cite this page.
