# 26 51 19 — LED Lighting

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec pp.349–351
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1–3 of 3 = main spec pp.349–351 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 51 19
- **Section requires submittals:** Y — ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices)
- **Section requires testing/startup:** Y — ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable)
- **Components governed by this section:** 6 (6 New); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| L1 (Blower Building) | Light fixture type L1: narrow LED 4-ft, vapor tight, 120 V, 42 VA (Acuity CSVT-L48…) | New | Y | Y | Verified-Visual | Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices) · Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable) | E2.2 |
| L2 (Blower Building) | Light fixture type L2: LED wall pack, wet location, photocell, 120 V, 17 VA (Acuity ARC1 LED…) | New | Y | Y | Verified-Visual | Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices) · Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable) | E2.2 |
| L2 (Treatment Building) | Light fixture type L2 wall packs on circuit LP2-3 ("wall pack lighting", 500 VA) | New | Y | Y | Inferred | Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices) · Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable) | E4.1; E6.2; E8.1 |
| X1 (Blower Building) | Light fixture type X1: LED emergency combo with battery pack, 120 V, 6 VA (Lithonia ECC) | New | Y | Y | Verified-Visual | Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices) · Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable) | E2.2 |
| PROPOSED-Train-3-Pole-Light | Platform pole light: 4-in square aluminum pole, 12 ft, receptacle, photocell, local switch; Lithonia "#DXS0-LED-P3-30K-T3M-MVOLT-SPA-DNAXD" (as printed) or equal | New | Y | Y | Verified | Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices) · Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable) | E3.1; E6.3 |
| PROPOSED-UV-Area-Pole-Light | UV-area pole light: 4-in square aluminum pole 12 ft on a concrete base secured to the basin side, photocell, local on/off switch, WP/GFCI receptacle; Lithonia "#DXS0-LED-P3-30K-T3M-MVOLT-SPA-DNAXD" (as printed) or equal | New | Y | Y | Unresolved | Submittal: 26 51 19 ¶1.06 p.350 (product sheets, photometric reports where scheduled, WSEC control devices) · Testing/startup: 26 51 19 ¶3.01 I p.351 (test and demonstrate lighting controls, as applicable) | E5.1; E6.3 |

## Issues that cite this section

- None cite this page.
