# 26 80 00 — Control System

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec pp.352–381
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1–30 of 30 = main spec pp.352–381 (Verified). Running header reads "INSTRUMENTATION AND CONTROL"; body SECTION 26 80 00 "CONTROL SYSTEM" governs — 02 log item 6. Add. 4 p.2 revises ¶2.04 D
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 80 00
- **Section requires submittals:** Y — ¶1.06 p.356 (hardware submittals before fabrication; control system documentation)
- **Section requires testing/startup:** Y — ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning)
- **Components governed by this section:** 30 (29 New, 1 Not stated); 5 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| DO-1 | Dissolved oxygen sensor and transmitter, Zone 1 (Hach LDO probe, SC200 transmitter, 24 VDC) | New | Y | Y | Verified | 26 80 00 ¶2.04 E (p.364): Hach LDO 0–20 ppm probe, SC200 controller, 4–20 mA, 24 VDC | E3.1; E7.6 |
| DO-2 | Dissolved oxygen sensor and transmitter, second monitor (Hach LDO/SC200) | New | Y | Y | Inferred | 26 80 00 ¶2.04 E (p.364): Hach LDO 0–20 ppm probe, SC200 controller, 4–20 mA, 24 VDC | E3.1; E6.3; E7.6 |
| F1 (Influent Pump Station) | Float switch F1, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lag on at 19.00 (with timer) | New | Y | Y | Inferred | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.1; E4.2; E6.3; E8.1; E8.3; E10.1 |
| F2 (2W Pump Station) | 2W float F2: valve close at 20.00 (factory float tree) | New | Y | Y | Verified-Visual | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.3; E7.3 |
| F2 (Influent Pump Station) | Float switch F2, Eco-Float GP60NONC, non-mercury NO/NC — redundant large lead on at 18.50 | New | Y | Y | Inferred | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.1; E4.2; E6.3; E8.1; E8.3; E10.1 |
| F3 (2W Pump Station) | 2W float F3: valve open at 19.00 (factory float tree) | New | Y | Y | Verified-Visual | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.3; E7.3 |
| F3 (Influent Pump Station) | Float switch F3, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lag on at 18.00 | New | Y | Y | Inferred | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.1; E4.2; E6.3; E8.1; E8.3; E10.1 |
| F4 (Influent Pump Station) | Float switch F4, Eco-Float GP60NONC, non-mercury NO/NC — redundant small lead on at 17.50 | New | Y | Y | Inferred | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.1; E4.2; E6.3; E8.1; E8.3; E10.1 |
| IPS | Influent Pump Station control panel, 480 V 3-ph 3-W, NEMA 4X SS: 60 A main, starters for IP-1 to IP-4, T3 and LP2, Allen-Bradley CompactLogix PLC (1768-ENBT), network switch, flow-meter transmitters | New | Y | Y | Unresolved | 26 80 00 ¶2.02 A.3.b "Influent Control Panel" (p.357) | E4.1; E6.1; E6.3; E7.0; E7.2; E8.1; E8.2; E8.3; E8.4; E8.5; E8.6; E9.1 |
| LSH-111 | 2W float F1: high level alarm and redundant valve close at 22.00 (factory float tree) | New | Y | Y | Verified-Visual | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.3; E7.3 |
| LSL-111 | 2W float F4: low level alarm and pumps off at 15.00 (factory float tree) | New | Y | Y | Verified-Visual | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.3; E7.3 |
| LT (Influent Pump Station) | Submersible level transducer: WIKA pressure transmitter, 316 SS, 0–15 psi, LevelGuard, 4–20 mA loop powered, vented, NEMA 4X termination enclosure | New | Y | Y | Unresolved | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.1; E4.2; E6.3; E8.1; E8.5; E10.1 |
| MCP | Main Control Panel (PLC), Blower Building | New | Y | Y | Unresolved | 26 80 00 ¶2.02 A.3.a and ¶2.05 (pp.357, 365–367): CompactLogix, PanelView Plus 7 2711P-T9W22D9P, DC UPS 1606-XLS240-UPS with 26 Ah battery | E2.1; E2.2; E6.2; E6.3; E7.0; E7.1; E7.2; E7.3; E7.4; E7.5; E7.6; E7.7 |
| PROPOSED-2W-Flow-Meter | 2W flow meter, 1-in Promag W400, 24 VAC/DC, EtherNet/IP, local display, NEMA 4X, in Hot Box #1 | New | Y | Y | Inferred | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.3; E6.3; E7.0; E10.2 |
| PROPOSED-2W-Pressure-Transducer | 2W system pressure transducer, 0–150 psi, 4–20 mA, Blower Building | Not stated | Y | Y | Verified | 26 80 00 ¶2.04 C (pp.362–363): piezo-resistive pressure transducer, ASCO Model G2 or equal | E2.1; E6.3; E7.5 |
| PROPOSED-Blower-Building-Door-Intrusion-Switch | Door intrusion switch, magnetic reed SPDT, Interlogix Sentrol 2807T or equal | New | Y | Y | Verified | 26 80 00 ¶2.04 I (p.365): door switch for intrusion sensing | E2.1; E6.3; E7.3 |
| PROPOSED-Blower-Building-Smoke-Heat-Detector | Ceiling smoke/heat detector, System Sensor 4WTAR-B, Form C relay, sounder, 4-wire | New | Y | Y | Verified | 26 80 00 ¶2.02 (p.359) and ¶2.04 H (pp.364–365): combination smoke and heat detector, one in the Blower Building | E2.1; E6.3; E7.3 |
| PROPOSED-Digester-Level-Transducer | Digester level transducer: WIKA submersible, 316 SS, 0–15 psi, LevelGuard, 4–20 mA, vented, desiccant, NEMA 4X; J-box with terminals and desiccant on the handrail | New | Y | Y | Unresolved | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E5.1; E6.3; E7.1; E7.5 |
| PROPOSED-Effluent-Flow-Meter | Effluent magnetic flow meter in vault, Promag W400, remote housing, IP68 Type 6 potted submersible sensor, two 316L grounding rings | New | Y | Y | Inferred | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E5.1; E6.3; E7.0; E10.2 |
| PROPOSED-Effluent-Flow-Meter-Transmitter-Panel | Effluent flow meter transmitter panel: stainless local control panel with the transmitter and instrument terminals, on handrail or rack with SS hardware | New | Y | Y | Verified | 26 80 00 ¶2.02 A.3.c "Effluent Flow Meter Panel" (p.357) | E5.1; E6.3 |
| PROPOSED-Gas-Alarm-Light-and-Horn | Local alarm light and horn for ventilation and gas monitoring, Treatment Building | New | Y | Y | Verified-Visual | 26 80 00 ¶3.09 J.2, J.4–5 (p.376): visual and audible alarm notification | E4.1; E8.4 |
| PROPOSED-H2S-Sensor | Hydrogen sulfide (H2S) sensor, Treatment Building, circuit LP2-2 (500 VA) | New | Y | Y | Verified-Visual | 26 80 00 ¶2.04 F (p.364): electrochemical H2S sensor, Sierra Monitor Corporation Model 5100-05 series | E4.1; E6.2; E8.4; E8.5; E9.3 |
| PROPOSED-Influent-Flow-Meter | Influent magnetic flow meter, Endress+Hauser Promag W400, Class I Div 2, EtherNet/IP, remote transmitter at the IPS panel, two 316L grounding rings | New | Y | Y | Inferred | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.1; E6.3; E7.0; E8.1; E10.2 |
| PROPOSED-Methane-Sensor | Methane gas sensor, Treatment Building, circuit LP2-4 (500 VA) | New | Y | Y | Verified-Visual | 26 80 00 ¶2.04 G (p.364): combustible gas detector for methane | E4.1; E6.2; E8.4; E8.5; E9.3 |
| PROPOSED-Plant-2-Flow-Meter | Plant 2 magnetic flow meter ("Train #2 flow meter" on E7.0), Promag W400, remote transmitter at the IPS panel | New | Y | Y | Inferred | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.1; E6.3; E7.0; E8.1; E10.2 |
| PROPOSED-Plant-3-Flow-Meter | Plant 3 magnetic flow meter ("Train #3 flow meter" on E7.0), Promag W400, remote transmitter at the IPS panel | New | Y | Y | Inferred | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.1; E6.3; E7.0; E8.1; E10.2 |
| PROPOSED-Plant-Drain-Flow-Meter | Plant drain magnetic flow meter, Promag W400, remote transmitter at the IPS panel | New | Y | Y | Inferred | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.1; E6.3; E7.0; E8.1; E10.2 |
| PROPOSED-SCADA-Computer-System | SCADA computer system with Cat 6 network junction box, combo network/telephone outlet and SCADA alarm dialer connection | New | Y | Y | Verified-Visual | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E0.3; E6.3; E7.0 |
| PROPOSED-Treatment-Building-Ventilation-Control-Panel | Ventilation control panel, Treatment Building, NEMA 4X stainless steel | New | Y | Y | Unresolved | 26 80 00 ¶2.02 A.3.d (p.357) "Ventilation Control Panel" | E4.1; E6.2; E8.3; E8.4; E9.3 |
| PROPOSED-WAS-Dewatering-Flow-Meter | Dewatering flow meter ("WAS flow meter" on E7.0), Promag W400 with local display, Cat 6 to the IPS panel | New | Y | Y | Inferred | Submittal: 26 80 00 ¶1.06 p.356 (hardware submittals before fabrication; control system documentation) · Testing/startup: 26 80 00 ¶3.03–3.04 and ¶3.08 pp.371–372 (witnessed factory simulation; field acceptance test; programming, start-up, commissioning) | E4.1; E6.3; E7.0; E10.2 |

## Issues that cite this section

- #14 Dewatering-area ventilation: continuous 6 ACH and HOA auto control vs OFF/ON switches with no PLC fan outputs (Unresolved)
- #15 26 80 00 paragraph numbers ¶2.01 and ¶2.02 repeat (Verified)
- #20 No Division 26 section covers three items shown on the E sheets (Unresolved)
- #26 Dewatering Building ventilation sets its area classification; E&C provides fans, gas sensors and alarm (Unresolved)
- cited flag 26 80 00 running header "INSTRUMENTATION AND CONTROL"; body title "CONTROL SYSTEM" (Verified)
