# 26 05 33 — Raceways and Boxes

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec pp.290–296
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1–7 of 7 = main spec pp.290–296 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 05 33
- **Section requires submittals:** N
- **Section requires testing/startup:** N
- **Components governed by this section:** 9 (9 New); 0 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| [P-SEC](../Components/Electric%20Service%20Area/P-SEC.md) | Utility secondary conduit and conductors, new utility transformer to service equipment (by contractor) | New | N | Y | Verified-Visual | Governing section per the Ledger Spec Sections column; no paragraph cited in the row. | E1.1; E6.1; E6.3 |
| [P-TPS](../Components/Electric%20Service%20Area/P-TPS.md) | Replacement 200 A 208Y/120V feeder, existing switchgear to Panel TPS | New | N | Y | Verified | Governing section per the Ledger Spec Sections column; no paragraph cited in the row. | E0.2; E1.1; E4.1; E6.1; E6.3 |
| [PROPOSED-Blower-Building-Control-Signal-Handholes](../Components/Blower%20Building/PROPOSED-Blower-Building-Control-Signal-Handholes.md) | Electric control and signal handholes at the Blower Building (2 shown) | New | N | N | Verified-Visual | 26 05 33 ¶2.07 (p.294): precast 3,000 psi, H-20 traffic covers, solid bottoms with sumps | E2.1; E10.1 |
| [PROPOSED-Blower-Building-Power-Handholes](../Components/Blower%20Building/PROPOSED-Blower-Building-Power-Handholes.md) | Electric power handholes at the Blower Building (2 shown) | New | N | N | Verified-Visual | 26 05 33 ¶2.07 (p.294): precast 3,000 psi, H-20 traffic covers, solid bottoms with sumps | E2.1; E10.1 |
| [PROPOSED-Conduit-and-Conductor-Runs](../Components/Site-wide%20and%20multi-area/PROPOSED-Conduit-and-Conductor-Runs.md) | Conduit and conductor runs per the E6.3 schedules: 40 named power runs (+2 unnamed UV controller circuits, AC spare) and 38 named 24 VDC control/signal runs (+DC spare) | New | N | Y | Inferred | 26 05 33 (pp.290–296) | E6.3; E10.1; E10.2 |
| [PROPOSED-Influent-Wet-Well-Instrument-Handhole](../Components/Influent%20Pump%20Station/PROPOSED-Influent-Wet-Well-Instrument-Handhole.md) | Influent wet well instrumentation handhole, precast, traffic rated, solid bottom with sump and drain | New | N | N | Verified-Visual | 26 05 33 ¶2.07 (p.294): precast 3,000 psi, H-20 traffic covers, solid bottoms with sumps | E4.1; E4.2; E6.3; E10.1 |
| [PROPOSED-Influent-Wet-Well-Power-Handhole](../Components/Influent%20Pump%20Station/PROPOSED-Influent-Wet-Well-Power-Handhole.md) | Influent wet well pump power handhole, precast, traffic rated, solid bottom with sump and drain | New | N | N | Verified-Visual | 26 05 33 ¶2.07 (p.294): precast 3,000 psi, H-20 traffic covers, solid bottoms with sumps | E4.1; E4.2; E10.1 |
| [PROPOSED-Treatment-Building-Control-Signal-Handhole](../Components/Treatment%20Building/PROPOSED-Treatment-Building-Control-Signal-Handhole.md) | Electric control and signal handhole at the Treatment Building / IPS panel location | New | N | N | Verified | 26 05 33 ¶2.07 (p.294): precast 3,000 psi, H-20 traffic covers, solid bottoms with sumps | E4.1; E7.0; E10.1 |
| [PROPOSED-Treatment-Building-Power-Handhole](../Components/Treatment%20Building/PROPOSED-Treatment-Building-Power-Handhole.md) | Electric power handhole at the Treatment Building / IPS panel location | New | N | N | Verified | 26 05 33 ¶2.07 (p.294): precast 3,000 psi, H-20 traffic covers, solid bottoms with sumps | E4.1; E10.1 |

## Issues that cite this section

- None cite this page.
