# 26 32 13 — Diesel Emergency Engine Generator

- **Source:** `eswd-wwtp-upgrade-phase-i-specs.pdf`, main spec pp.321–337
- **Revision/Date:** Project manual cover dated Dec. 30, 2022 (p.1); Division 26 TOC dated 09/12/2022 (p.268) — per 00 register; section pages 1–17 of 17 = main spec pp.321–337 (Verified)
- **Wiki note:** `Electrical_and_Controls_Wiki.md` → 26 32 13
- **Section requires submittals:** Y — ¶1.04–1.08 pp.322–324 (action, informational, closeout, maintenance-material submittals)
- **Section requires testing/startup:** Y — ¶3.06–3.07 p.336 (field quality control; on-site acceptance with full-load resistive load bank, 2 h minimum)
- **Components governed by this section:** 1 (1 New); 1 Unresolved
- Tag level: Verified = read in the text layer · Verified-Visual = read from the page image · Inferred = derived, basis in the Ledger row · Unresolved = conflict or gap, see Issues.

| Tag | Component | Status | Submittal | Testing | Tag level | Where in this section | Drawing sheets |
|---|---|---|---|---|---|---|---|
| [GEN](../Components/Electric%20Service%20Area/GEN.md) | Standby diesel generator, 480Y/277V, 125 kW / 156 kVA, sound-attenuated outdoor enclosure with sub-base diesel fuel tank (permanent) | New | Y | Y | Unresolved | 26 32 13: pre-approved Cummins, Kohler, Caterpillar, Generac; NFPA 110 Level 2; UL 2200; Tier 3; 35 h tank at 100% load; full-load resistive load bank test, 2 h minimum; full tank at commissioning; 2-year warranty. | E1.1; E6.1; E6.3; E7.3; E10.3 |

## Issues that cite this section

- None cite this page.
